# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
30kw,400,200,0.05,hot,PAR,PSM,1000,650,1.45,6.8,1.5,90.97,74,78,PASS,,74,4.9,10.9
30kw,400,200,0.1,cold,PAR,PSM,2000,650,1.45,8.4,3,94.28,11,15,PASS,,11,6,13.5
30kw,400,200,0.1,room,PAR,PSM,2000,650,1.45,8.4,3,94.28,46,51,PASS,,46,6,13.5
30kw,400,200,0.1,hot,PAR,PSM,2000,650,1.45,8.4,3,94.28,75,80,PASS,,75,6,13.5
30kw,400,200,0.25,cold,PAR,PSM,5000,650,1.45,15.5,7.5,96.07,12,21,PASS,,13,11.1,24.8
30kw,400,200,0.25,room,PAR,PSM,5000,650,1.45,15.5,7.5,96.06,47,56,PASS,,48,11.1,24.8
30kw,400,200,0.25,hot,PAR,PSM,5000,650,1.45,15.5,7.5,96.06,76,86,PASS,,77,11.1,24.8
30kw,400,200,0.5,cold,PAR,PSM,10000,650,1.45,29,15,96.23,14,35,PASS,,16,20.8,46.4
30kw,400,200,0.5,room,PAR,PSM,10000,650,1.45,29,15,96.23,49,71,PASS,,51,20.8,46.4
30kw,400,200,0.5,hot,PAR,PSM,10000,650,1.45,29,15,96.22,78,102,PASS,,80,20.8,46.4
30kw,400,200,0.75,cold,PAR,PSM,15000,650,1.45,43,22.5,95.95,16,54,PASS,,21,30.8,68.8
30kw,400,200,0.75,room,PAR,PSM,15000,650,1.45,43,22.5,95.94,51,93,PASS,,56,30.8,68.8
30kw,400,200,0.75,hot,PAR,PSM,15000,650,1.45,43,22.5,95.93,80,125,PASS,,85,30.8,68.8
30kw,400,200,1,cold,PAR,PSM,20000,650,1.45,57,30.1,95.56,18,82,PASS,,26,40.9,91.2
30kw,400,200,1,room,PAR,PSM,20000,650,1.45,57,30.1,95.54,54,124,PASS,,61,40.9,91.2
30kw,400,200,1,hot,PAR,PSM,20000,650,1.45,53.1,28,95.65,82,148,PASS,thermal derate to 93% ,89,38.1,84.9
30kw,400,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,250,0.05,cold,PAR,PSM,1250,650,1.45,8.3,1.9,92.87,10,15,PASS,,10,5.9,13.2
30kw,400,250,0.05,room,PAR,PSM,1250,650,1.45,8.3,1.9,92.87,45,50,PASS,,45,5.9,13.2
30kw,400,250,0.05,hot,PAR,PSM,1250,650,1.45,8.3,1.9,92.87,74,80,PASS,,74,5.9,13.2
30kw,400,250,0.1,cold,PAR,PSM,2500,650,1.45,9.6,3.8,95.48,11,16,PASS,,11,6.9,15.4
30kw,400,250,0.1,room,PAR,PSM,2500,650,1.45,9.6,3.8,95.48,46,51,PASS,,46,6.9,15.4
30kw,400,250,0.1,hot,PAR,PSM,2500,650,1.45,9.6,3.8,95.47,75,81,PASS,,75,6.9,15.4
30kw,400,250,0.25,cold,PAR,PSM,6250,650,1.45,16.2,9.4,96.83,12,22,PASS,,13,11.6,25.9
30kw,400,250,0.25,room,PAR,PSM,6250,650,1.45,16.2,9.4,96.82,47,57,PASS,,48,11.6,25.9
30kw,400,250,0.25,hot,PAR,PSM,6250,650,1.45,16.2,9.4,96.82,76,86,PASS,,77,11.6,25.9
30kw,400,250,0.5,cold,PAR,PSM,12500,650,1.45,29.4,18.8,96.9,15,35,PASS,,16,21.1,47
30kw,400,250,0.5,room,PAR,PSM,12500,650,1.45,29.4,18.8,96.89,50,72,PASS,,51,21.1,47
30kw,400,250,0.5,hot,PAR,PSM,12500,650,1.45,29.4,18.8,96.88,79,102,PASS,,80,21.1,47
30kw,400,250,0.75,cold,PAR,PSM,18750,650,1.45,43.2,28.2,96.62,18,55,PASS,,21,31,69.2
30kw,400,250,0.75,room,PAR,PSM,18750,650,1.45,43.2,28.2,96.61,53,93,PASS,,56,31,69.2
30kw,400,250,0.75,hot,PAR,PSM,18750,650,1.45,43.2,28.2,96.6,82,125,PASS,,85,31,69.2
30kw,400,250,1,cold,PAR,PFM,25000,650,1.443,57.2,37.6,96.11,21,75,PASS,,26,33.9,76
30kw,400,250,1,room,PAR,PFM,25000,650,1.443,57.2,37.6,96.09,57,117,PASS,,61,33.9,76
30kw,400,250,1,hot,PAR,PFM,25000,650,1.443,53.3,34.9,96.18,85,142,PASS,thermal derate to 93% ,89,31.7,70.9
30kw,400,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,300,0.05,cold,PAR,PFM,1500,650,1.191,11.7,2.3,93.51,10,16,PASS,,10,6.1,16.6
30kw,400,300,0.05,room,PAR,PFM,1500,650,1.191,11.7,2.3,93.5,45,51,PASS,,45,6.1,16.6
30kw,400,300,0.05,hot,PAR,PFM,1500,650,1.191,11.7,2.3,93.5,74,81,PASS,,74,6.1,16.6
30kw,400,300,0.1,cold,PAR,PFM,3000,650,1.191,12.7,4.5,95.92,11,17,PASS,,11,6.6,18
30kw,400,300,0.1,room,PAR,PFM,3000,650,1.191,12.7,4.5,95.92,46,52,PASS,,46,6.6,18
30kw,400,300,0.1,hot,PAR,PFM,3000,650,1.191,12.7,4.5,95.91,75,81,PASS,,75,6.6,18
30kw,400,300,0.25,cold,PAR,PFM,7500,650,1.189,18.2,11.3,97.15,13,21,PASS,,13,9.5,25.7
30kw,400,300,0.25,room,PAR,PFM,7500,650,1.189,18.2,11.3,97.15,48,56,PASS,,48,9.5,25.7
30kw,400,300,0.25,hot,PAR,PFM,7500,650,1.189,18.2,11.3,97.14,77,86,PASS,,77,9.5,25.7
30kw,400,300,0.5,cold,PAR,PFM,15000,650,1.182,30.6,22.5,97.3,16,28,PASS,,16,11.9,32.5
30kw,400,300,0.5,room,PAR,PFM,15000,650,1.182,30.6,22.5,97.29,51,65,PASS,,51,11.9,32.5
30kw,400,300,0.5,hot,PAR,PFM,15000,650,1.182,30.6,22.5,97.28,80,95,PASS,,80,11.9,32.5
30kw,400,300,0.75,cold,PAR,PFM,22500,650,1.173,44.1,33.8,97.07,20,41,PASS,,21,14.9,41.1
30kw,400,300,0.75,room,PAR,PFM,22500,650,1.173,44.1,33.8,97.05,55,80,PASS,,56,14.9,41.1
30kw,400,300,0.75,hot,PAR,PFM,22500,650,1.173,44.1,33.8,97.04,85,112,PASS,,85,14.9,41.1
30kw,400,300,1,cold,PAR,PFM,30000,650,1.162,57.9,45.1,96.75,24,61,PASS,,26,18.2,50.8
30kw,400,300,1,room,PAR,PFM,30000,650,1.162,57.9,45.1,96.73,60,103,PASS,,61,18.2,50.8
30kw,400,300,1,hot,PAR,PFM,30000,650,1.162,57.9,45.1,96.71,90,138,PASS,,90,18.2,50.8
30kw,400,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,400,0.05,cold,PAR,PFM,1500,830,1.084,16.8,2.3,92.16,11,21,PASS,,10,10.2,23.7
30kw,400,400,0.05,room,PAR,PFM,1500,830,1.084,16.8,2.3,92.16,46,56,PASS,,45,10.2,23.7
30kw,400,400,0.05,hot,PAR,PFM,1500,830,1.084,16.8,2.3,92.16,75,86,PASS,,74,10.2,23.7
30kw,400,400,0.1,cold,PAR,PFM,3000,830,1.084,17.2,4.5,95.38,11,21,PASS,,11,10.4,24.3
30kw,400,400,0.1,room,PAR,PFM,3000,830,1.084,17.2,4.5,95.37,46,57,PASS,,46,10.4,24.3
30kw,400,400,0.1,hot,PAR,PFM,3000,830,1.084,17.2,4.5,95.37,75,86,PASS,,75,10.4,24.3
30kw,400,400,0.25,cold,PAR,PFM,7500,830,1.084,19.8,11.3,97.21,14,23,PASS,,12,12,27.9
30kw,400,400,0.25,room,PAR,PFM,7500,830,1.084,19.8,11.3,97.2,49,59,PASS,,47,12,27.9
30kw,400,400,0.25,hot,PAR,PFM,7500,830,1.084,19.8,11.3,97.19,78,88,PASS,,76,12,27.9
30kw,400,400,0.5,cold,PAR,PFM,15000,830,1.083,27,22.5,97.55,19,29,PASS,,15,15.4,36.1
30kw,400,400,0.5,room,PAR,PFM,15000,830,1.083,27,22.5,97.53,54,66,PASS,,50,15.4,36.1
30kw,400,400,0.5,hot,PAR,PFM,15000,830,1.083,27,22.5,97.51,84,96,PASS,,79,15.4,36.1
30kw,400,400,0.75,cold,PAR,PFM,22500,830,1.082,36,33.8,97.5,25,36,PASS,,17,16.4,38.4
30kw,400,400,0.75,room,PAR,PFM,22500,830,1.082,36,33.8,97.47,61,73,PASS,,52,16.4,38.4
30kw,400,400,0.75,hot,PAR,PFM,22500,830,1.082,36,33.8,97.44,91,104,PASS,,81,16.4,38.4
30kw,400,400,1,cold,PAR,PFM,30000,830,1.081,45.7,45.1,97.32,34,45,PASS,,21,17.7,41.4
30kw,400,400,1,room,PAR,PFM,30000,830,1.081,45.7,45.1,97.27,71,85,PASS,,56,17.7,41.4
30kw,400,400,1,hot,PAR,PFM,30000,830,1.081,45.7,45.1,97.22,101,117,PASS,,85,17.7,41.4
30kw,400,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,500,0.05,cold,PAR,PFM,1500,830,0.609,37.1,2.3,87.41,11,33,PASS,,10,12.6,52.5
30kw,400,500,0.05,room,PAR,PFM,1500,830,0.609,37.1,2.3,87.41,46,71,PASS,,45,12.6,52.5
30kw,400,500,0.05,hot,PAR,PFM,1500,830,0.609,37.1,2.3,87.4,75,102,PASS,,74,12.6,52.5
30kw,400,500,0.1,cold,PAR,PFM,3000,830,0.608,37.2,4.5,92.87,11,33,PASS,,11,12.7,52.7
30kw,400,500,0.1,room,PAR,PFM,3000,830,0.608,37.2,4.5,92.86,46,71,PASS,,46,12.7,52.7
30kw,400,500,0.1,hot,PAR,PFM,3000,830,0.608,37.2,4.5,92.86,75,102,PASS,,75,12.7,52.7
30kw,400,500,0.25,cold,PAR,PFM,7500,830,0.607,38.1,11.3,96.34,14,34,PASS,,12,12.9,53.9
30kw,400,500,0.25,room,PAR,PFM,7500,830,0.607,38.1,11.3,96.33,49,72,PASS,,47,12.9,53.9
30kw,400,500,0.25,hot,PAR,PFM,7500,830,0.607,38.1,11.3,96.32,78,103,PASS,,76,12.9,53.9
30kw,400,500,0.5,cold,PAR,PFM,15000,830,0.602,41.1,22.5,97.33,19,38,PASS,,13,13.8,58.2
30kw,400,500,0.5,room,PAR,PFM,15000,830,0.602,41.1,22.5,97.3,54,76,PASS,,48,13.8,58.2
30kw,400,500,0.5,hot,PAR,PFM,15000,830,0.602,41.1,22.5,97.28,84,108,PASS,,77,13.8,58.2
30kw,400,500,0.75,cold,PAR,PFM,22500,830,0.593,45.8,33.8,97.48,25,43,PASS,,16,15.2,64.8
30kw,400,500,0.75,room,PAR,PFM,22500,830,0.593,45.8,33.8,97.45,61,82,PASS,,51,15.2,64.8
30kw,400,500,0.75,hot,PAR,PFM,22500,830,0.593,45.8,33.8,97.41,91,115,PASS,,80,15.2,64.8
30kw,400,500,1,cold,PAR,PFM,30000,830,0.579,51.7,45.1,97.45,34,50,PASS,,18,14.8,64.7
30kw,400,500,1,room,PAR,PFM,30000,830,0.579,51.7,45.1,97.39,71,90,PASS,,53,14.8,64.7
30kw,400,500,1,hot,PAR,PFM,30000,830,0.579,51.7,45.1,97.35,101,124,PASS,,82,14.8,64.7
30kw,400,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
30kw,400,500,0.05,cold,SER,PSM,1500,650,1.45,8.5,2.3,93.93,10,16,PASS,,11,6.1,13.6
30kw,400,500,0.05,room,SER,PSM,1500,650,1.45,8.5,2.3,93.93,45,51,PASS,,46,6.1,13.6
30kw,400,500,0.05,hot,SER,PSM,1500,650,1.45,8.5,2.3,93.93,74,80,PASS,,75,6.1,13.6
30kw,400,500,0.1,cold,SER,PSM,3000,650,1.45,10.3,4.5,96.09,11,17,PASS,,11,7.4,16.5
30kw,400,500,0.1,room,SER,PSM,3000,650,1.45,10.3,4.5,96.09,46,52,PASS,,46,7.4,16.5
30kw,400,500,0.1,hot,SER,PSM,3000,650,1.45,10.3,4.5,96.08,75,81,PASS,,75,7.4,16.5
30kw,400,500,0.25,cold,SER,PSM,7500,650,1.45,18.7,11.3,97.11,13,24,PASS,,13,13.4,29.9
30kw,400,500,0.25,room,SER,PSM,7500,650,1.45,18.7,11.3,97.11,48,60,PASS,,48,13.4,29.9
30kw,400,500,0.25,hot,SER,PSM,7500,650,1.45,18.7,11.3,97.1,77,89,PASS,,77,13.4,29.9
30kw,400,500,0.5,cold,SER,PSM,15000,650,1.45,34.9,22.5,97,16,42,PASS,,18,25,55.8
30kw,400,500,0.5,room,SER,PSM,15000,650,1.45,34.9,22.5,96.99,51,80,PASS,,53,25,55.8
30kw,400,500,0.5,hot,SER,PSM,15000,650,1.45,34.9,22.5,96.98,80,110,PASS,,82,25,55.8
30kw,400,500,0.75,cold,SER,PSM,22500,650,1.45,51.6,33.8,96.61,20,70,PASS,,24,37,82.6
30kw,400,500,0.75,room,SER,PSM,22500,650,1.45,51.6,33.8,96.6,55,110,PASS,,59,37,82.6
30kw,400,500,0.75,hot,SER,PSM,22500,650,1.45,51.6,33.8,96.58,85,144,PASS,,88,37,82.6
30kw,400,500,1,cold,SER,PFM,30000,650,1.398,68.5,45.1,96.01,24,103,PASS,,31,39.2,90.7
30kw,400,500,1,room,SER,PFM,30000,650,1.398,68.5,45.1,95.99,60,148,PASS,,66,39.2,90.7
30kw,400,500,1,hot,SER,PFM,30000,650,1.398,55.3,36.3,96.34,86,146,PASS,thermal derate to 80% ,89,31.8,73.6
30kw,400,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,400,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,400,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,400,750,0.05,cold,SER,PFM,1500,789,1.119,15.3,2.3,92.69,11,19,PASS,,10,9.1,21.6
30kw,400,750,0.05,room,SER,PFM,1500,789,1.119,15.3,2.3,92.69,46,55,PASS,,45,9.1,21.6
30kw,400,750,0.05,hot,SER,PFM,1500,789,1.119,15.3,2.3,92.69,75,84,PASS,,74,9.1,21.6
30kw,400,750,0.1,cold,SER,PFM,3000,789,1.119,15.8,4.5,95.69,11,20,PASS,,11,9.4,22.3
30kw,400,750,0.1,room,SER,PFM,3000,789,1.119,15.8,4.5,95.68,46,55,PASS,,46,9.4,22.3
30kw,400,750,0.1,hot,SER,PFM,3000,789,1.119,15.8,4.5,95.68,75,85,PASS,,75,9.4,22.3
30kw,400,750,0.25,cold,SER,PFM,7500,789,1.118,18.9,11.3,97.36,13,22,PASS,,12,11.2,26.7
30kw,400,750,0.25,room,SER,PFM,7500,789,1.118,18.9,11.3,97.35,49,58,PASS,,47,11.2,26.7
30kw,400,750,0.25,hot,SER,PFM,7500,789,1.118,18.9,11.3,97.34,78,87,PASS,,76,11.2,26.7
30kw,400,750,0.5,cold,SER,PFM,15000,789,1.117,27.3,22.5,97.66,18,28,PASS,,15,14.4,34.3
30kw,400,750,0.5,room,SER,PFM,15000,789,1.117,27.3,22.5,97.64,54,65,PASS,,50,14.4,34.3
30kw,400,750,0.5,hot,SER,PFM,15000,789,1.117,27.3,22.5,97.62,83,95,PASS,,79,14.4,34.3
30kw,400,750,0.75,cold,SER,PFM,22500,789,1.115,37.2,33.8,97.57,24,36,PASS,,18,15.9,38
30kw,400,750,0.75,room,SER,PFM,22500,789,1.115,37.2,33.8,97.53,60,74,PASS,,53,15.9,38
30kw,400,750,0.75,hot,SER,PFM,22500,789,1.115,37.2,33.8,97.51,90,105,PASS,,82,15.9,38
30kw,400,750,1,cold,SER,PFM,30000,789,1.113,47.8,45.1,97.35,32,48,PASS,,22,17.8,42.7
30kw,400,750,1,room,SER,PFM,30000,789,1.113,47.8,45.1,97.31,69,87,PASS,,57,17.8,42.7
30kw,400,750,1,hot,SER,PFM,30000,789,1.113,47.8,45.1,97.27,99,120,PASS,,86,17.8,42.7
30kw,400,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,400,1000,0.05,cold,SER,PFM,1500,830,0.609,37.1,2.3,87.49,11,33,PASS,,10,12.6,52.5
30kw,400,1000,0.05,room,SER,PFM,1500,830,0.609,37.1,2.3,87.49,46,71,PASS,,45,12.6,52.5
30kw,400,1000,0.05,hot,SER,PFM,1500,830,0.609,37.1,2.3,87.48,75,102,PASS,,74,12.6,52.5
30kw,400,1000,0.1,cold,SER,PFM,3000,830,0.608,37.2,4.5,92.96,11,33,PASS,,11,12.7,52.7
30kw,400,1000,0.1,room,SER,PFM,3000,830,0.608,37.2,4.5,92.95,46,71,PASS,,46,12.7,52.7
30kw,400,1000,0.1,hot,SER,PFM,3000,830,0.608,37.2,4.5,92.95,75,102,PASS,,75,12.7,52.7
30kw,400,1000,0.25,cold,SER,PFM,7500,830,0.607,38.1,11.3,96.44,14,34,PASS,,12,12.9,53.9
30kw,400,1000,0.25,room,SER,PFM,7500,830,0.607,38.1,11.3,96.42,49,72,PASS,,47,12.9,53.9
30kw,400,1000,0.25,hot,SER,PFM,7500,830,0.607,38.1,11.3,96.41,78,103,PASS,,76,12.9,53.9
30kw,400,1000,0.5,cold,SER,PFM,15000,830,0.602,41.1,22.5,97.43,19,38,PASS,,13,13.8,58.2
30kw,400,1000,0.5,room,SER,PFM,15000,830,0.602,41.1,22.5,97.4,54,76,PASS,,48,13.8,58.2
30kw,400,1000,0.5,hot,SER,PFM,15000,830,0.602,41.1,22.5,97.38,84,108,PASS,,77,13.8,58.2
30kw,400,1000,0.75,cold,SER,PFM,22500,830,0.593,45.8,33.8,97.58,25,43,PASS,,16,15.2,64.8
30kw,400,1000,0.75,room,SER,PFM,22500,830,0.593,45.8,33.8,97.54,61,82,PASS,,51,15.2,64.8
30kw,400,1000,0.75,hot,SER,PFM,22500,830,0.593,45.8,33.8,97.51,91,115,PASS,,80,15.2,64.8
30kw,400,1000,1,cold,SER,PFM,30000,830,0.579,51.7,45.1,97.55,34,50,PASS,,18,14.8,64.7
30kw,400,1000,1,room,SER,PFM,30000,830,0.579,51.7,45.1,97.49,71,90,PASS,,53,14.8,64.7
30kw,400,1000,1,hot,SER,PFM,30000,830,0.579,51.7,45.1,97.45,101,124,PASS,,82,14.8,64.7
30kw,450,150,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,150,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,150,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,150,0.05,cold,PAR,PSM,750,687,1.45,5.5,1,85.59,10,27,PASS,,10,4.1,8.7
30kw,450,150,0.05,room,PAR,PSM,750,687,1.45,5.5,1,85.59,45,62,PASS,,45,4.1,8.7
30kw,450,150,0.05,hot,PAR,PSM,750,687,1.45,5.5,1,85.59,74,91,PASS,,74,4.1,8.7
30kw,450,150,0.1,cold,PAR,PSM,1500,687,1.45,7.3,2,91.01,10,27,PASS,,11,5.6,11.7
30kw,450,150,0.1,room,PAR,PSM,1500,687,1.45,7.3,2,91.01,45,62,PASS,,46,5.6,11.7
30kw,450,150,0.1,hot,PAR,PSM,1500,687,1.45,7.3,2,91.01,74,91,PASS,,75,5.6,11.7
30kw,450,150,0.25,cold,PAR,PSM,3750,687,1.45,14.9,5,94.23,11,29,PASS,,13,11.3,23.9
30kw,450,150,0.25,room,PAR,PSM,3750,687,1.45,14.9,5,94.23,46,64,PASS,,48,11.3,23.9
30kw,450,150,0.25,hot,PAR,PSM,3750,687,1.45,14.9,5,94.23,75,93,PASS,,77,11.3,23.9
30kw,450,150,0.5,cold,PAR,PSM,7500,687,1.45,28.7,10,94.84,12,35,PASS,,16,21.8,46
30kw,450,150,0.5,room,PAR,PSM,7500,687,1.45,28.7,10,94.83,48,72,PASS,,51,21.8,46
30kw,450,150,0.5,hot,PAR,PSM,7500,687,1.45,28.7,10,94.83,77,102,PASS,,80,21.8,46
30kw,450,150,0.75,cold,PAR,PSM,11250,687,1.45,42.8,15,94.63,14,56,PASS,,21,32.4,68.4
30kw,450,150,0.75,room,PAR,PSM,11250,687,1.45,42.8,15,94.62,49,94,PASS,,56,32.4,68.4
30kw,450,150,0.75,hot,PAR,PSM,11250,687,1.45,42.8,15,94.62,78,126,PASS,,85,32.4,68.4
30kw,450,150,1,cold,PAR,PSM,15000,687,1.45,56.9,20,94.23,15,84,PASS,,26,43.2,91
30kw,450,150,1,room,PAR,PSM,15000,687,1.45,56.9,20,94.22,51,125,PASS,,61,43.2,91
30kw,450,150,1,hot,PAR,PSM,15000,687,1.45,52.9,18.6,94.34,79,149,PASS,thermal derate to 93% ,89,40.2,84.7
30kw,450,200,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,200,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,200,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,200,0.05,cold,PAR,PSM,1000,687,1.45,6.8,1.3,90.82,10,15,PASS,,10,5.2,10.9
30kw,450,200,0.05,room,PAR,PSM,1000,687,1.45,6.8,1.3,90.82,45,50,PASS,,45,5.2,10.9
30kw,450,200,0.05,hot,PAR,PSM,1000,687,1.45,6.8,1.3,90.82,74,79,PASS,,74,5.2,10.9
30kw,450,200,0.1,cold,PAR,PSM,2000,687,1.45,8.4,2.7,94.2,11,16,PASS,,11,6.4,13.5
30kw,450,200,0.1,room,PAR,PSM,2000,687,1.45,8.4,2.7,94.2,46,51,PASS,,46,6.4,13.5
30kw,450,200,0.1,hot,PAR,PSM,2000,687,1.45,8.4,2.7,94.2,75,80,PASS,,75,6.4,13.5
30kw,450,200,0.25,cold,PAR,PSM,5000,687,1.45,15.5,6.7,96.03,12,22,PASS,,13,11.7,24.8
30kw,450,200,0.25,room,PAR,PSM,5000,687,1.45,15.5,6.7,96.03,47,57,PASS,,48,11.7,24.8
30kw,450,200,0.25,hot,PAR,PSM,5000,687,1.45,15.5,6.7,96.03,76,86,PASS,,77,11.7,24.8
30kw,450,200,0.5,cold,PAR,PSM,10000,687,1.45,29,13.4,96.23,13,36,PASS,,16,22,46.4
30kw,450,200,0.5,room,PAR,PSM,10000,687,1.45,29,13.4,96.22,48,72,PASS,,51,22,46.4
30kw,450,200,0.5,hot,PAR,PSM,10000,687,1.45,29,13.4,96.22,78,103,PASS,,80,22,46.4
30kw,450,200,0.75,cold,PAR,PSM,15000,687,1.45,43,20,95.96,15,56,PASS,,21,32.6,68.8
30kw,450,200,0.75,room,PAR,PSM,15000,687,1.45,43,20,95.95,51,94,PASS,,56,32.6,68.8
30kw,450,200,0.75,hot,PAR,PSM,15000,687,1.45,43,20,95.94,80,126,PASS,,85,32.6,68.8
30kw,450,200,1,cold,PAR,PSM,20000,687,1.45,57,26.7,95.58,18,84,PASS,,26,43.3,91.2
30kw,450,200,1,room,PAR,PSM,20000,687,1.45,57,26.7,95.57,53,126,PASS,,61,43.3,91.2
30kw,450,200,1,hot,PAR,PSM,20000,687,1.45,53.1,24.9,95.67,82,150,PASS,thermal derate to 93% ,89,40.3,84.9
30kw,450,250,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,250,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,250,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,250,0.05,cold,PAR,PSM,1250,687,1.45,8.3,1.7,92.79,10,16,PASS,,10,6.3,13.2
30kw,450,250,0.05,room,PAR,PSM,1250,687,1.45,8.3,1.7,92.79,45,51,PASS,,45,6.3,13.2
30kw,450,250,0.05,hot,PAR,PSM,1250,687,1.45,8.3,1.7,92.79,74,80,PASS,,74,6.3,13.2
30kw,450,250,0.1,cold,PAR,PSM,2500,687,1.45,9.6,3.3,95.44,11,17,PASS,,11,7.3,15.4
30kw,450,250,0.1,room,PAR,PSM,2500,687,1.45,9.6,3.3,95.44,46,52,PASS,,46,7.3,15.4
30kw,450,250,0.1,hot,PAR,PSM,2500,687,1.45,9.6,3.3,95.43,75,81,PASS,,75,7.3,15.4
30kw,450,250,0.25,cold,PAR,PSM,6250,687,1.45,16.2,8.4,96.82,12,22,PASS,,13,12.3,25.9
30kw,450,250,0.25,room,PAR,PSM,6250,687,1.45,16.2,8.4,96.82,47,58,PASS,,48,12.3,25.9
30kw,450,250,0.25,hot,PAR,PSM,6250,687,1.45,16.2,8.4,96.81,76,87,PASS,,77,12.3,25.9
30kw,450,250,0.5,cold,PAR,PSM,12500,687,1.45,29.4,16.7,96.91,14,36,PASS,,16,22.3,47
30kw,450,250,0.5,room,PAR,PSM,12500,687,1.45,29.4,16.7,96.9,50,73,PASS,,51,22.3,47
30kw,450,250,0.5,hot,PAR,PSM,12500,687,1.45,29.4,16.7,96.9,79,103,PASS,,80,22.3,47
30kw,450,250,0.75,cold,PAR,PSM,18750,687,1.45,43.2,25.1,96.65,17,56,PASS,,21,32.8,69.2
30kw,450,250,0.75,room,PAR,PSM,18750,687,1.45,43.2,25.1,96.64,52,95,PASS,,56,32.8,69.2
30kw,450,250,0.75,hot,PAR,PSM,18750,687,1.45,43.2,25.1,96.63,82,127,PASS,,85,32.8,69.2
30kw,450,250,1,cold,PAR,PSM,25000,687,1.45,57.2,33.4,96.32,20,85,PASS,,26,43.4,91.6
30kw,450,250,1,room,PAR,PSM,25000,687,1.45,57.2,33.4,96.3,56,126,PASS,,61,43.4,91.6
30kw,450,250,1,hot,PAR,PSM,25000,687,1.45,49.6,28.9,96.48,83,141,PASS,thermal derate to 86% ,87,37.7,79.4
30kw,450,300,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,300,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,300,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,300,0.05,cold,PAR,PFM,1500,687,1.34,10.5,2,93.54,10,16,PASS,,10,6.5,14.8
30kw,450,300,0.05,room,PAR,PFM,1500,687,1.34,10.5,2,93.54,45,51,PASS,,45,6.5,14.8
30kw,450,300,0.05,hot,PAR,PFM,1500,687,1.34,10.5,2,93.53,74,81,PASS,,74,6.5,14.8
30kw,450,300,0.1,cold,PAR,PFM,3000,687,1.339,11.6,4,95.92,11,17,PASS,,11,7.2,16.4
30kw,450,300,0.1,room,PAR,PFM,3000,687,1.339,11.6,4,95.92,46,52,PASS,,46,7.2,16.4
30kw,450,300,0.1,hot,PAR,PFM,3000,687,1.339,11.6,4,95.92,75,81,PASS,,75,7.2,16.4
30kw,450,300,0.25,cold,PAR,PFM,7500,687,1.333,17.4,10,97.13,12,21,PASS,,13,10.7,24.7
30kw,450,300,0.25,room,PAR,PFM,7500,687,1.333,17.4,10,97.13,48,57,PASS,,48,10.7,24.7
30kw,450,300,0.25,hot,PAR,PFM,7500,687,1.333,17.4,10,97.13,77,86,PASS,,77,10.7,24.7
30kw,450,300,0.5,cold,PAR,PFM,15000,687,1.314,30.2,20,97.27,15,31,PASS,,16,15.2,35.4
30kw,450,300,0.5,room,PAR,PFM,15000,687,1.314,30.2,20,97.26,51,67,PASS,,51,15.2,35.4
30kw,450,300,0.5,hot,PAR,PFM,15000,687,1.314,30.2,20,97.25,80,98,PASS,,80,15.2,35.4
30kw,450,300,0.75,cold,PAR,PFM,22500,687,1.291,43.8,30.1,97.05,19,46,PASS,,21,20.1,47.7
30kw,450,300,0.75,room,PAR,PFM,22500,687,1.291,43.8,30.1,97.03,54,84,PASS,,56,20.1,47.7
30kw,450,300,0.75,hot,PAR,PFM,22500,687,1.291,43.8,30.1,97.02,84,116,PASS,,85,20.1,47.7
30kw,450,300,1,cold,PAR,PFM,30000,687,1.266,57.7,40.1,96.75,23,68,PASS,,26,25.2,60.9
30kw,450,300,1,room,PAR,PFM,30000,687,1.266,57.7,40.1,96.73,59,110,PASS,,61,25.2,60.9
30kw,450,300,1,hot,PAR,PFM,30000,687,1.266,57.7,40.1,96.72,88,145,PASS,,90,25.2,60.9
30kw,450,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,400,0.05,cold,PAR,PFM,1500,830,1.084,16.8,2,92.18,11,21,PASS,,10,10.2,23.7
30kw,450,400,0.05,room,PAR,PFM,1500,830,1.084,16.8,2,92.18,46,56,PASS,,45,10.2,23.7
30kw,450,400,0.05,hot,PAR,PFM,1500,830,1.084,16.8,2,92.17,75,86,PASS,,74,10.2,23.7
30kw,450,400,0.1,cold,PAR,PFM,3000,830,1.084,17.2,4,95.4,11,21,PASS,,11,10.4,24.3
30kw,450,400,0.1,room,PAR,PFM,3000,830,1.084,17.2,4,95.39,46,57,PASS,,46,10.4,24.3
30kw,450,400,0.1,hot,PAR,PFM,3000,830,1.084,17.2,4,95.39,75,86,PASS,,75,10.4,24.3
30kw,450,400,0.25,cold,PAR,PFM,7500,830,1.084,19.8,10,97.25,13,23,PASS,,12,12,27.9
30kw,450,400,0.25,room,PAR,PFM,7500,830,1.084,19.8,10,97.25,48,59,PASS,,47,12,27.9
30kw,450,400,0.25,hot,PAR,PFM,7500,830,1.084,19.8,10,97.24,77,88,PASS,,76,12,27.9
30kw,450,400,0.5,cold,PAR,PFM,15000,830,1.083,27,20,97.64,17,29,PASS,,15,15.4,36.1
30kw,450,400,0.5,room,PAR,PFM,15000,830,1.083,27,20,97.62,52,66,PASS,,50,15.4,36.1
30kw,450,400,0.5,hot,PAR,PFM,15000,830,1.083,27,20,97.61,82,96,PASS,,79,15.4,36.1
30kw,450,400,0.75,cold,PAR,PFM,22500,830,1.082,36,30.1,97.63,22,36,PASS,,17,16.4,38.4
30kw,450,400,0.75,room,PAR,PFM,22500,830,1.082,36,30.1,97.61,57,73,PASS,,52,16.4,38.4
30kw,450,400,0.75,hot,PAR,PFM,22500,830,1.082,36,30.1,97.59,87,104,PASS,,81,16.4,38.4
30kw,450,400,1,cold,PAR,PFM,30000,830,1.081,45.7,40.1,97.49,27,45,PASS,,21,17.7,41.4
30kw,450,400,1,room,PAR,PFM,30000,830,1.081,45.7,40.1,97.46,64,85,PASS,,56,17.7,41.4
30kw,450,400,1,hot,PAR,PFM,30000,830,1.081,45.7,40.1,97.43,94,117,PASS,,85,17.7,41.4
30kw,450,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,500,0.05,cold,PAR,PFM,1500,830,0.609,37.1,2,87.42,11,33,PASS,,10,12.6,52.5
30kw,450,500,0.05,room,PAR,PFM,1500,830,0.609,37.1,2,87.42,46,71,PASS,,45,12.6,52.5
30kw,450,500,0.05,hot,PAR,PFM,1500,830,0.609,37.1,2,87.42,75,102,PASS,,74,12.6,52.5
30kw,450,500,0.1,cold,PAR,PFM,3000,830,0.608,37.2,4,92.89,11,33,PASS,,11,12.7,52.7
30kw,450,500,0.1,room,PAR,PFM,3000,830,0.608,37.2,4,92.88,46,71,PASS,,46,12.7,52.7
30kw,450,500,0.1,hot,PAR,PFM,3000,830,0.608,37.2,4,92.88,75,102,PASS,,75,12.7,52.7
30kw,450,500,0.25,cold,PAR,PFM,7500,830,0.607,38.1,10,96.38,13,34,PASS,,12,12.9,53.9
30kw,450,500,0.25,room,PAR,PFM,7500,830,0.607,38.1,10,96.38,48,72,PASS,,47,12.9,53.9
30kw,450,500,0.25,hot,PAR,PFM,7500,830,0.607,38.1,10,96.37,77,103,PASS,,76,12.9,53.9
30kw,450,500,0.5,cold,PAR,PFM,15000,830,0.602,41.1,20,97.41,17,38,PASS,,13,13.8,58.2
30kw,450,500,0.5,room,PAR,PFM,15000,830,0.602,41.1,20,97.4,52,76,PASS,,48,13.8,58.2
30kw,450,500,0.5,hot,PAR,PFM,15000,830,0.602,41.1,20,97.39,82,108,PASS,,77,13.8,58.2
30kw,450,500,0.75,cold,PAR,PFM,22500,830,0.593,45.8,30.1,97.61,22,43,PASS,,16,15.2,64.8
30kw,450,500,0.75,room,PAR,PFM,22500,830,0.593,45.8,30.1,97.59,57,82,PASS,,51,15.2,64.8
30kw,450,500,0.75,hot,PAR,PFM,22500,830,0.593,45.8,30.1,97.57,87,115,PASS,,80,15.2,64.8
30kw,450,500,1,cold,PAR,PFM,30000,830,0.579,51.7,40.1,97.62,27,50,PASS,,18,14.8,64.7
30kw,450,500,1,room,PAR,PFM,30000,830,0.579,51.7,40.1,97.59,64,90,PASS,,53,14.8,64.7
30kw,450,500,1,hot,PAR,PFM,30000,830,0.579,51.7,40.1,97.56,94,124,PASS,,82,14.8,64.7
30kw,450,500,0,cold,SER,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,500,0,room,SER,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,500,0,hot,SER,IDLE,0,687,,0,0,,,,PASS,standby
30kw,450,500,0.05,cold,SER,PSM,1500,687,1.45,8.5,2,93.86,10,16,PASS,,11,6.4,13.6
30kw,450,500,0.05,room,SER,PSM,1500,687,1.45,8.5,2,93.86,45,51,PASS,,46,6.4,13.6
30kw,450,500,0.05,hot,SER,PSM,1500,687,1.45,8.5,2,93.86,74,80,PASS,,75,6.4,13.6
30kw,450,500,0.1,cold,SER,PSM,3000,687,1.45,10.3,4,96.06,11,17,PASS,,11,7.8,16.5
30kw,450,500,0.1,room,SER,PSM,3000,687,1.45,10.3,4,96.05,46,52,PASS,,46,7.8,16.5
30kw,450,500,0.1,hot,SER,PSM,3000,687,1.45,10.3,4,96.05,75,82,PASS,,75,7.8,16.5
30kw,450,500,0.25,cold,SER,PSM,7500,687,1.45,18.7,10,97.11,12,25,PASS,,13,14.2,29.9
30kw,450,500,0.25,room,SER,PSM,7500,687,1.45,18.7,10,97.1,48,60,PASS,,48,14.2,29.9
30kw,450,500,0.25,hot,SER,PSM,7500,687,1.45,18.7,10,97.1,77,90,PASS,,77,14.2,29.9
30kw,450,500,0.5,cold,SER,PSM,15000,687,1.45,34.9,20,97.02,15,43,PASS,,18,26.5,55.8
30kw,450,500,0.5,room,SER,PSM,15000,687,1.45,34.9,20,97.01,51,81,PASS,,53,26.5,55.8
30kw,450,500,0.5,hot,SER,PSM,15000,687,1.45,34.9,20,97.01,80,112,PASS,,82,26.5,55.8
30kw,450,500,0.75,cold,SER,PSM,22500,687,1.45,51.6,30.1,96.65,19,72,PASS,,24,39.2,82.6
30kw,450,500,0.75,room,SER,PSM,22500,687,1.45,51.6,30.1,96.64,54,112,PASS,,59,39.2,82.6
30kw,450,500,0.75,hot,SER,PSM,22500,687,1.45,51.6,30.1,96.63,84,146,PASS,,88,39.2,82.6
30kw,450,500,1,cold,SER,PSM,30000,687,1.45,68.5,40.1,96.22,23,116,PASS,,31,51.9,109.6
30kw,450,500,1,room,SER,PSM,30000,687,1.45,63.7,37.3,96.33,57,145,PASS,thermal derate to 93% ,64,48.4,102
30kw,450,500,1,hot,SER,PSM,30000,687,1.45,51.5,30,96.63,84,145,PASS,thermal derate to 75% ,88,39.1,82.4
30kw,450,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,450,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,450,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,450,750,0.05,cold,SER,PFM,1500,789,1.119,15.3,2,92.7,11,19,PASS,,10,9.1,21.6
30kw,450,750,0.05,room,SER,PFM,1500,789,1.119,15.3,2,92.7,46,55,PASS,,45,9.1,21.6
30kw,450,750,0.05,hot,SER,PFM,1500,789,1.119,15.3,2,92.7,75,84,PASS,,74,9.1,21.6
30kw,450,750,0.1,cold,SER,PFM,3000,789,1.119,15.8,4,95.71,11,20,PASS,,11,9.4,22.3
30kw,450,750,0.1,room,SER,PFM,3000,789,1.119,15.8,4,95.71,46,55,PASS,,46,9.4,22.3
30kw,450,750,0.1,hot,SER,PFM,3000,789,1.119,15.8,4,95.7,75,85,PASS,,75,9.4,22.3
30kw,450,750,0.25,cold,SER,PFM,7500,789,1.118,18.9,10,97.41,13,22,PASS,,12,11.2,26.7
30kw,450,750,0.25,room,SER,PFM,7500,789,1.118,18.9,10,97.4,48,58,PASS,,47,11.2,26.7
30kw,450,750,0.25,hot,SER,PFM,7500,789,1.118,18.9,10,97.39,77,87,PASS,,76,11.2,26.7
30kw,450,750,0.5,cold,SER,PFM,15000,789,1.117,27.3,20,97.74,16,28,PASS,,15,14.4,34.3
30kw,450,750,0.5,room,SER,PFM,15000,789,1.117,27.3,20,97.73,52,65,PASS,,50,14.4,34.3
30kw,450,750,0.5,hot,SER,PFM,15000,789,1.117,27.3,20,97.72,81,95,PASS,,79,14.4,34.3
30kw,450,750,0.75,cold,SER,PFM,22500,789,1.115,37.2,30.1,97.69,21,36,PASS,,18,15.9,38
30kw,450,750,0.75,room,SER,PFM,22500,789,1.115,37.2,30.1,97.67,56,74,PASS,,53,15.9,38
30kw,450,750,0.75,hot,SER,PFM,22500,789,1.115,37.2,30.1,97.66,86,105,PASS,,82,15.9,38
30kw,450,750,1,cold,SER,PFM,30000,789,1.113,47.8,40.1,97.52,26,48,PASS,,22,17.8,42.7
30kw,450,750,1,room,SER,PFM,30000,789,1.113,47.8,40.1,97.49,62,87,PASS,,57,17.8,42.7
30kw,450,750,1,hot,SER,PFM,30000,789,1.113,47.8,40.1,97.47,92,120,PASS,,86,17.8,42.7
30kw,450,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,450,1000,0.05,cold,SER,PFM,1500,830,0.609,37.1,2,87.5,11,33,PASS,,10,12.6,52.5
30kw,450,1000,0.05,room,SER,PFM,1500,830,0.609,37.1,2,87.5,46,71,PASS,,45,12.6,52.5
30kw,450,1000,0.05,hot,SER,PFM,1500,830,0.609,37.1,2,87.5,75,102,PASS,,74,12.6,52.5
30kw,450,1000,0.1,cold,SER,PFM,3000,830,0.608,37.2,4,92.98,11,33,PASS,,11,12.7,52.7
30kw,450,1000,0.1,room,SER,PFM,3000,830,0.608,37.2,4,92.97,46,71,PASS,,46,12.7,52.7
30kw,450,1000,0.1,hot,SER,PFM,3000,830,0.608,37.2,4,92.97,75,102,PASS,,75,12.7,52.7
30kw,450,1000,0.25,cold,SER,PFM,7500,830,0.607,38.1,10,96.48,13,34,PASS,,12,12.9,53.9
30kw,450,1000,0.25,room,SER,PFM,7500,830,0.607,38.1,10,96.47,48,72,PASS,,47,12.9,53.9
30kw,450,1000,0.25,hot,SER,PFM,7500,830,0.607,38.1,10,96.47,77,103,PASS,,76,12.9,53.9
30kw,450,1000,0.5,cold,SER,PFM,15000,830,0.602,41.1,20,97.51,17,38,PASS,,13,13.8,58.2
30kw,450,1000,0.5,room,SER,PFM,15000,830,0.602,41.1,20,97.5,52,76,PASS,,48,13.8,58.2
30kw,450,1000,0.5,hot,SER,PFM,15000,830,0.602,41.1,20,97.49,82,108,PASS,,77,13.8,58.2
30kw,450,1000,0.75,cold,SER,PFM,22500,830,0.593,45.8,30.1,97.71,22,43,PASS,,16,15.2,64.8
30kw,450,1000,0.75,room,SER,PFM,22500,830,0.593,45.8,30.1,97.69,57,82,PASS,,51,15.2,64.8
30kw,450,1000,0.75,hot,SER,PFM,22500,830,0.593,45.8,30.1,97.67,87,115,PASS,,80,15.2,64.8
30kw,450,1000,1,cold,SER,PFM,30000,830,0.579,51.7,40.1,97.72,27,50,PASS,,18,14.8,64.7
30kw,450,1000,1,room,SER,PFM,30000,830,0.579,51.7,40.1,97.69,64,90,PASS,,53,14.8,64.7
30kw,450,1000,1,hot,SER,PFM,30000,830,0.579,51.7,40.1,97.66,94,124,PASS,,82,14.8,64.7
30kw,475,150,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,150,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,150,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,150,0.05,cold,PAR,PSM,750,725,1.45,5.5,0.9,85.13,10,28,PASS,,10,4.4,8.7
30kw,475,150,0.05,room,PAR,PSM,750,725,1.45,5.5,0.9,85.13,45,63,PASS,,45,4.4,8.7
30kw,475,150,0.05,hot,PAR,PSM,750,725,1.45,5.5,0.9,85.13,74,92,PASS,,74,4.4,8.7
30kw,475,150,0.1,cold,PAR,PSM,1500,725,1.45,7.3,1.9,90.74,10,29,PASS,,11,5.9,11.7
30kw,475,150,0.1,room,PAR,PSM,1500,725,1.45,7.3,1.9,90.74,45,64,PASS,,46,5.9,11.7
30kw,475,150,0.1,hot,PAR,PSM,1500,725,1.45,7.3,1.9,90.74,74,93,PASS,,75,5.9,11.7
30kw,475,150,0.25,cold,PAR,PSM,3750,725,1.45,14.9,4.7,94.11,11,30,PASS,,13,11.9,23.9
30kw,475,150,0.25,room,PAR,PSM,3750,725,1.45,14.9,4.7,94.1,46,66,PASS,,48,11.9,23.9
30kw,475,150,0.25,hot,PAR,PSM,3750,725,1.45,14.9,4.7,94.1,75,95,PASS,,77,11.9,23.9
30kw,475,150,0.5,cold,PAR,PSM,7500,725,1.45,28.7,9.5,94.77,12,36,PASS,,16,23,46
30kw,475,150,0.5,room,PAR,PSM,7500,725,1.45,28.7,9.5,94.76,47,73,PASS,,51,23,46
30kw,475,150,0.5,hot,PAR,PSM,7500,725,1.45,28.7,9.5,94.76,77,103,PASS,,80,23,46
30kw,475,150,0.75,cold,PAR,PSM,11250,725,1.45,42.8,14.2,94.58,14,57,PASS,,21,34.3,68.4
30kw,475,150,0.75,room,PAR,PSM,11250,725,1.45,42.8,14.2,94.57,49,96,PASS,,56,34.3,68.4
30kw,475,150,0.75,hot,PAR,PSM,11250,725,1.45,42.8,14.2,94.57,78,128,PASS,,85,34.3,68.4
30kw,475,150,1,cold,PAR,PSM,15000,725,1.45,56.9,19,94.19,15,86,PASS,,26,45.5,91
30kw,475,150,1,room,PAR,PSM,15000,725,1.45,56.9,19,94.18,50,128,PASS,,61,45.5,91
30kw,475,150,1,hot,PAR,PSM,15000,725,1.45,49.3,16.4,94.4,79,142,PASS,thermal derate to 86% ,87,39.4,78.8
30kw,475,200,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,200,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,200,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,200,0.05,cold,PAR,PSM,1000,725,1.45,6.8,1.3,90.66,10,15,PASS,,10,5.5,10.9
30kw,475,200,0.05,room,PAR,PSM,1000,725,1.45,6.8,1.3,90.66,45,50,PASS,,45,5.5,10.9
30kw,475,200,0.05,hot,PAR,PSM,1000,725,1.45,6.8,1.3,90.66,74,79,PASS,,74,5.5,10.9
30kw,475,200,0.1,cold,PAR,PSM,2000,725,1.45,8.4,2.5,94.11,11,16,PASS,,11,6.7,13.5
30kw,475,200,0.1,room,PAR,PSM,2000,725,1.45,8.4,2.5,94.11,46,51,PASS,,46,6.7,13.5
30kw,475,200,0.1,hot,PAR,PSM,2000,725,1.45,8.4,2.5,94.11,75,80,PASS,,75,6.7,13.5
30kw,475,200,0.25,cold,PAR,PSM,5000,725,1.45,15.5,6.3,95.99,12,22,PASS,,13,12.4,24.8
30kw,475,200,0.25,room,PAR,PSM,5000,725,1.45,15.5,6.3,95.99,47,58,PASS,,48,12.4,24.8
30kw,475,200,0.25,hot,PAR,PSM,5000,725,1.45,15.5,6.3,95.98,76,87,PASS,,77,12.4,24.8
30kw,475,200,0.5,cold,PAR,PSM,10000,725,1.45,29,12.7,96.2,13,37,PASS,,16,23.2,46.4
30kw,475,200,0.5,room,PAR,PSM,10000,725,1.45,29,12.7,96.2,48,73,PASS,,51,23.2,46.4
30kw,475,200,0.5,hot,PAR,PSM,10000,725,1.45,29,12.7,96.19,77,104,PASS,,80,23.2,46.4
30kw,475,200,0.75,cold,PAR,PSM,15000,725,1.45,43,19,95.94,15,57,PASS,,21,34.4,68.8
30kw,475,200,0.75,room,PAR,PSM,15000,725,1.45,43,19,95.94,50,96,PASS,,56,34.4,68.8
30kw,475,200,0.75,hot,PAR,PSM,15000,725,1.45,43,19,95.93,80,128,PASS,,85,34.4,68.8
30kw,475,200,1,cold,PAR,PSM,20000,725,1.45,57,25.3,95.57,17,86,PASS,,26,45.7,91.2
30kw,475,200,1,room,PAR,PSM,20000,725,1.45,57,25.3,95.56,53,128,PASS,,61,45.7,91.2
30kw,475,200,1,hot,PAR,PSM,20000,725,1.45,49.4,21.9,95.77,81,142,PASS,thermal derate to 86% ,87,39.6,79.1
30kw,475,250,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,250,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,250,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,250,0.05,cold,PAR,PSM,1250,725,1.45,8.3,1.6,92.39,10,16,PASS,,10,6.6,13.2
30kw,475,250,0.05,room,PAR,PSM,1250,725,1.45,8.3,1.6,92.39,45,51,PASS,,45,6.6,13.2
30kw,475,250,0.05,hot,PAR,PSM,1250,725,1.45,8.3,1.6,92.39,74,80,PASS,,74,6.6,13.2
30kw,475,250,0.1,cold,PAR,PSM,2500,725,1.45,9.6,3.2,95.22,11,17,PASS,,11,7.7,15.4
30kw,475,250,0.1,room,PAR,PSM,2500,725,1.45,9.6,3.2,95.22,46,52,PASS,,46,7.7,15.4
30kw,475,250,0.1,hot,PAR,PSM,2500,725,1.45,9.6,3.2,95.22,75,81,PASS,,75,7.7,15.4
30kw,475,250,0.25,cold,PAR,PSM,6250,725,1.45,16.2,7.9,96.73,12,23,PASS,,13,12.9,25.9
30kw,475,250,0.25,room,PAR,PSM,6250,725,1.45,16.2,7.9,96.72,47,58,PASS,,48,12.9,25.9
30kw,475,250,0.25,hot,PAR,PSM,6250,725,1.45,16.2,7.9,96.72,76,88,PASS,,77,12.9,25.9
30kw,475,250,0.5,cold,PAR,PSM,12500,725,1.45,29.4,15.8,96.87,14,37,PASS,,16,23.5,47
30kw,475,250,0.5,room,PAR,PSM,12500,725,1.45,29.4,15.8,96.86,49,74,PASS,,51,23.5,47
30kw,475,250,0.5,hot,PAR,PSM,12500,725,1.45,29.4,15.8,96.85,79,104,PASS,,80,23.5,47
30kw,475,250,0.75,cold,PAR,PSM,18750,725,1.45,43.2,23.7,96.63,17,58,PASS,,21,34.6,69.2
30kw,475,250,0.75,room,PAR,PSM,18750,725,1.45,43.2,23.7,96.62,52,97,PASS,,56,34.6,69.2
30kw,475,250,0.75,hot,PAR,PSM,18750,725,1.45,43.2,23.7,96.61,81,128,PASS,,85,34.6,69.2
30kw,475,250,1,cold,PAR,PSM,25000,725,1.45,57.2,31.6,96.3,20,87,PASS,,26,45.8,91.6
30kw,475,250,1,room,PAR,PSM,25000,725,1.45,57.2,31.6,96.29,55,129,PASS,,61,45.8,91.6
30kw,475,250,1,hot,PAR,PSM,25000,725,1.45,49.6,27.4,96.46,83,143,PASS,thermal derate to 86% ,87,39.8,79.4
30kw,475,300,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,300,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,300,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,300,0.05,cold,PAR,PSM,1500,725,1.45,9.8,1.9,93.17,10,17,PASS,,10,7.8,15.6
30kw,475,300,0.05,room,PAR,PSM,1500,725,1.45,9.8,1.9,93.17,45,52,PASS,,45,7.8,15.6
30kw,475,300,0.05,hot,PAR,PSM,1500,725,1.45,9.8,1.9,93.17,74,81,PASS,,74,7.8,15.6
30kw,475,300,0.1,cold,PAR,PSM,3000,725,1.45,10.9,3.8,95.76,11,18,PASS,,11,8.7,17.5
30kw,475,300,0.1,room,PAR,PSM,3000,725,1.45,10.9,3.8,95.75,46,53,PASS,,46,8.7,17.5
30kw,475,300,0.1,hot,PAR,PSM,3000,725,1.45,10.9,3.8,95.75,75,82,PASS,,75,8.7,17.5
30kw,475,300,0.25,cold,PAR,PSM,7500,725,1.45,17,9.5,97.13,12,23,PASS,,13,13.6,27.2
30kw,475,300,0.25,room,PAR,PSM,7500,725,1.45,17,9.5,97.13,47,59,PASS,,48,13.6,27.2
30kw,475,300,0.25,hot,PAR,PSM,7500,725,1.45,17,9.5,97.12,77,88,PASS,,77,13.6,27.2
30kw,475,300,0.5,cold,PAR,PFM,15000,725,1.443,29.9,19,97.2,15,34,PASS,,16,18.9,37.9
30kw,475,300,0.5,room,PAR,PFM,15000,725,1.443,29.9,19,97.19,50,70,PASS,,51,18.9,37.9
30kw,475,300,0.5,hot,PAR,PFM,15000,725,1.443,29.9,19,97.18,80,101,PASS,,80,18.9,37.9
30kw,475,300,0.75,cold,PAR,PFM,22500,725,1.402,43.6,28.5,96.98,19,50,PASS,,21,25.6,52.9
30kw,475,300,0.75,room,PAR,PFM,22500,725,1.402,43.6,28.5,96.97,54,89,PASS,,56,25.6,52.9
30kw,475,300,0.75,hot,PAR,PFM,22500,725,1.402,43.6,28.5,96.96,83,121,PASS,,85,25.6,52.9
30kw,475,300,1,cold,PAR,PFM,30000,725,1.362,57.6,38,96.69,22,74,PASS,,26,32.2,68.5
30kw,475,300,1,room,PAR,PFM,30000,725,1.362,57.6,38,96.68,58,116,PASS,,61,32.2,68.5
30kw,475,300,1,hot,PAR,PFM,30000,725,1.362,53.6,35.3,96.75,86,141,PASS,thermal derate to 93% ,89,30.2,64.1
30kw,475,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,400,0.05,cold,PAR,PFM,1500,830,1.084,16.8,1.9,92.18,11,21,PASS,,10,10.2,23.7
30kw,475,400,0.05,room,PAR,PFM,1500,830,1.084,16.8,1.9,92.18,46,56,PASS,,45,10.2,23.7
30kw,475,400,0.05,hot,PAR,PFM,1500,830,1.084,16.8,1.9,92.18,75,86,PASS,,74,10.2,23.7
30kw,475,400,0.1,cold,PAR,PFM,3000,830,1.084,17.2,3.8,95.41,11,21,PASS,,11,10.4,24.3
30kw,475,400,0.1,room,PAR,PFM,3000,830,1.084,17.2,3.8,95.4,46,57,PASS,,46,10.4,24.3
30kw,475,400,0.1,hot,PAR,PFM,3000,830,1.084,17.2,3.8,95.4,75,86,PASS,,75,10.4,24.3
30kw,475,400,0.25,cold,PAR,PFM,7500,830,1.084,19.8,9.5,97.27,13,23,PASS,,12,12,27.9
30kw,475,400,0.25,room,PAR,PFM,7500,830,1.084,19.8,9.5,97.26,48,59,PASS,,47,12,27.9
30kw,475,400,0.25,hot,PAR,PFM,7500,830,1.084,19.8,9.5,97.26,77,88,PASS,,76,12,27.9
30kw,475,400,0.5,cold,PAR,PFM,15000,830,1.083,27,19,97.67,16,29,PASS,,15,15.4,36.1
30kw,475,400,0.5,room,PAR,PFM,15000,830,1.083,27,19,97.66,52,66,PASS,,50,15.4,36.1
30kw,475,400,0.5,hot,PAR,PFM,15000,830,1.083,27,19,97.65,81,96,PASS,,79,15.4,36.1
30kw,475,400,0.75,cold,PAR,PFM,22500,830,1.082,36,28.5,97.68,20,36,PASS,,17,16.4,38.4
30kw,475,400,0.75,room,PAR,PFM,22500,830,1.082,36,28.5,97.66,56,73,PASS,,52,16.4,38.4
30kw,475,400,0.75,hot,PAR,PFM,22500,830,1.082,36,28.5,97.65,85,104,PASS,,81,16.4,38.4
30kw,475,400,1,cold,PAR,PFM,30000,830,1.081,45.7,38,97.55,25,45,PASS,,21,17.7,41.4
30kw,475,400,1,room,PAR,PFM,30000,830,1.081,45.7,38,97.53,61,85,PASS,,56,17.7,41.4
30kw,475,400,1,hot,PAR,PFM,30000,830,1.081,45.7,38,97.51,91,117,PASS,,85,17.7,41.4
30kw,475,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,500,0.05,cold,PAR,PFM,1500,830,0.609,37.1,1.9,87.42,11,33,PASS,,10,12.6,52.5
30kw,475,500,0.05,room,PAR,PFM,1500,830,0.609,37.1,1.9,87.42,46,71,PASS,,45,12.6,52.5
30kw,475,500,0.05,hot,PAR,PFM,1500,830,0.609,37.1,1.9,87.42,75,102,PASS,,74,12.6,52.5
30kw,475,500,0.1,cold,PAR,PFM,3000,830,0.608,37.2,3.8,92.89,11,33,PASS,,11,12.7,52.7
30kw,475,500,0.1,room,PAR,PFM,3000,830,0.608,37.2,3.8,92.89,46,71,PASS,,46,12.7,52.7
30kw,475,500,0.1,hot,PAR,PFM,3000,830,0.608,37.2,3.8,92.89,75,102,PASS,,75,12.7,52.7
30kw,475,500,0.25,cold,PAR,PFM,7500,830,0.607,38.1,9.5,96.4,13,34,PASS,,12,12.9,53.9
30kw,475,500,0.25,room,PAR,PFM,7500,830,0.607,38.1,9.5,96.39,48,72,PASS,,47,12.9,53.9
30kw,475,500,0.25,hot,PAR,PFM,7500,830,0.607,38.1,9.5,96.39,77,103,PASS,,76,12.9,53.9
30kw,475,500,0.5,cold,PAR,PFM,15000,830,0.602,41.1,19,97.45,16,38,PASS,,13,13.8,58.2
30kw,475,500,0.5,room,PAR,PFM,15000,830,0.602,41.1,19,97.43,52,76,PASS,,48,13.8,58.2
30kw,475,500,0.5,hot,PAR,PFM,15000,830,0.602,41.1,19,97.43,81,108,PASS,,77,13.8,58.2
30kw,475,500,0.75,cold,PAR,PFM,22500,830,0.593,45.8,28.5,97.65,20,43,PASS,,16,15.2,64.8
30kw,475,500,0.75,room,PAR,PFM,22500,830,0.593,45.8,28.5,97.64,56,82,PASS,,51,15.2,64.8
30kw,475,500,0.75,hot,PAR,PFM,22500,830,0.593,45.8,28.5,97.62,85,115,PASS,,80,15.2,64.8
30kw,475,500,1,cold,PAR,PFM,30000,830,0.579,51.7,38,97.68,25,50,PASS,,18,14.8,64.7
30kw,475,500,1,room,PAR,PFM,30000,830,0.579,51.7,38,97.66,61,90,PASS,,53,14.8,64.7
30kw,475,500,1,hot,PAR,PFM,30000,830,0.579,51.7,38,97.64,91,124,PASS,,82,14.8,64.7
30kw,475,500,0,cold,SER,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,500,0,room,SER,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,500,0,hot,SER,IDLE,0,725,,0,0,,,,PASS,standby
30kw,475,500,0.05,cold,SER,PSM,1500,725,1.45,8.5,1.9,93.51,10,16,PASS,,11,6.8,13.6
30kw,475,500,0.05,room,SER,PSM,1500,725,1.45,8.5,1.9,93.51,45,51,PASS,,46,6.8,13.6
30kw,475,500,0.05,hot,SER,PSM,1500,725,1.45,8.5,1.9,93.51,74,80,PASS,,75,6.8,13.6
30kw,475,500,0.1,cold,SER,PSM,3000,725,1.45,10.3,3.8,95.87,11,18,PASS,,11,8.3,16.5
30kw,475,500,0.1,room,SER,PSM,3000,725,1.45,10.3,3.8,95.87,46,53,PASS,,46,8.3,16.5
30kw,475,500,0.1,hot,SER,PSM,3000,725,1.45,10.3,3.8,95.87,75,82,PASS,,75,8.3,16.5
30kw,475,500,0.25,cold,SER,PSM,7500,725,1.45,18.7,9.5,97.03,12,25,PASS,,13,15,29.9
30kw,475,500,0.25,room,SER,PSM,7500,725,1.45,18.7,9.5,97.03,47,61,PASS,,48,15,29.9
30kw,475,500,0.25,hot,SER,PSM,7500,725,1.45,18.7,9.5,97.02,77,90,PASS,,77,15,29.9
30kw,475,500,0.5,cold,SER,PSM,15000,725,1.45,34.9,19,96.99,15,45,PASS,,18,27.9,55.8
30kw,475,500,0.5,room,SER,PSM,15000,725,1.45,34.9,19,96.98,50,82,PASS,,53,27.9,55.8
30kw,475,500,0.5,hot,SER,PSM,15000,725,1.45,34.9,19,96.97,80,113,PASS,,82,27.9,55.8
30kw,475,500,0.75,cold,SER,PSM,22500,725,1.45,51.6,28.5,96.63,19,74,PASS,,24,41.3,82.6
30kw,475,500,0.75,room,SER,PSM,22500,725,1.45,51.6,28.5,96.62,54,114,PASS,,59,41.3,82.6
30kw,475,500,0.75,hot,SER,PSM,22500,725,1.45,51.6,28.5,96.61,83,148,PASS,,88,41.3,82.6
30kw,475,500,1,cold,SER,PSM,30000,725,1.45,68.5,38,96.21,22,119,PASS,,31,54.8,109.6
30kw,475,500,1,room,SER,PSM,30000,725,1.45,63.7,35.3,96.32,57,148,PASS,thermal derate to 93% ,64,51,102
30kw,475,500,1,hot,SER,PSM,30000,725,1.45,51.5,28.4,96.62,83,147,PASS,thermal derate to 75% ,88,41.2,82.4
30kw,475,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,475,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,475,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
30kw,475,750,0.05,cold,SER,PFM,1500,789,1.119,15.3,1.9,92.71,10,19,PASS,,10,9.1,21.6
30kw,475,750,0.05,room,SER,PFM,1500,789,1.119,15.3,1.9,92.71,45,55,PASS,,45,9.1,21.6
30kw,475,750,0.05,hot,SER,PFM,1500,789,1.119,15.3,1.9,92.71,75,84,PASS,,74,9.1,21.6
30kw,475,750,0.1,cold,SER,PFM,3000,789,1.119,15.8,3.8,95.72,11,20,PASS,,11,9.4,22.3
30kw,475,750,0.1,room,SER,PFM,3000,789,1.119,15.8,3.8,95.72,46,55,PASS,,46,9.4,22.3
30kw,475,750,0.1,hot,SER,PFM,3000,789,1.119,15.8,3.8,95.71,75,85,PASS,,75,9.4,22.3
30kw,475,750,0.25,cold,SER,PFM,7500,789,1.118,18.9,9.5,97.42,13,22,PASS,,12,11.2,26.7
30kw,475,750,0.25,room,SER,PFM,7500,789,1.118,18.9,9.5,97.42,48,58,PASS,,47,11.2,26.7
30kw,475,750,0.25,hot,SER,PFM,7500,789,1.118,18.9,9.5,97.41,77,87,PASS,,76,11.2,26.7
30kw,475,750,0.5,cold,SER,PFM,15000,789,1.117,27.3,19,97.77,16,28,PASS,,15,14.4,34.3
30kw,475,750,0.5,room,SER,PFM,15000,789,1.117,27.3,19,97.76,51,65,PASS,,50,14.4,34.3
30kw,475,750,0.5,hot,SER,PFM,15000,789,1.117,27.3,19,97.76,80,95,PASS,,79,14.4,34.3
30kw,475,750,0.75,cold,SER,PFM,22500,789,1.115,37.2,28.5,97.74,19,36,PASS,,18,15.9,38
30kw,475,750,0.75,room,SER,PFM,22500,789,1.115,37.2,28.5,97.72,55,74,PASS,,53,15.9,38
30kw,475,750,0.75,hot,SER,PFM,22500,789,1.115,37.2,28.5,97.71,84,105,PASS,,82,15.9,38
30kw,475,750,1,cold,SER,PFM,30000,789,1.113,47.8,38,97.58,24,48,PASS,,22,17.8,42.7
30kw,475,750,1,room,SER,PFM,30000,789,1.113,47.8,38,97.56,59,87,PASS,,57,17.8,42.7
30kw,475,750,1,hot,SER,PFM,30000,789,1.113,47.8,38,97.55,89,120,PASS,,86,17.8,42.7
30kw,475,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
30kw,475,1000,0.05,cold,SER,PFM,1500,830,0.609,37.1,1.9,87.5,11,33,PASS,,10,12.6,52.5
30kw,475,1000,0.05,room,SER,PFM,1500,830,0.609,37.1,1.9,87.5,46,71,PASS,,45,12.6,52.5
30kw,475,1000,0.05,hot,SER,PFM,1500,830,0.609,37.1,1.9,87.5,75,102,PASS,,74,12.6,52.5
30kw,475,1000,0.1,cold,SER,PFM,3000,830,0.608,37.2,3.8,92.98,11,33,PASS,,11,12.7,52.7
30kw,475,1000,0.1,room,SER,PFM,3000,830,0.608,37.2,3.8,92.98,46,71,PASS,,46,12.7,52.7
30kw,475,1000,0.1,hot,SER,PFM,3000,830,0.608,37.2,3.8,92.98,75,102,PASS,,75,12.7,52.7
30kw,475,1000,0.25,cold,SER,PFM,7500,830,0.607,38.1,9.5,96.5,13,34,PASS,,12,12.9,53.9
30kw,475,1000,0.25,room,SER,PFM,7500,830,0.607,38.1,9.5,96.49,48,72,PASS,,47,12.9,53.9
30kw,475,1000,0.25,hot,SER,PFM,7500,830,0.607,38.1,9.5,96.49,77,103,PASS,,76,12.9,53.9
30kw,475,1000,0.5,cold,SER,PFM,15000,830,0.602,41.1,19,97.54,16,38,PASS,,13,13.8,58.2
30kw,475,1000,0.5,room,SER,PFM,15000,830,0.602,41.1,19,97.53,52,76,PASS,,48,13.8,58.2
30kw,475,1000,0.5,hot,SER,PFM,15000,830,0.602,41.1,19,97.53,81,108,PASS,,77,13.8,58.2
30kw,475,1000,0.75,cold,SER,PFM,22500,830,0.593,45.8,28.5,97.76,20,43,PASS,,16,15.2,64.8
30kw,475,1000,0.75,room,SER,PFM,22500,830,0.593,45.8,28.5,97.74,56,82,PASS,,51,15.2,64.8
30kw,475,1000,0.75,hot,SER,PFM,22500,830,0.593,45.8,28.5,97.73,85,115,PASS,,80,15.2,64.8
30kw,475,1000,1,cold,SER,PFM,30000,830,0.579,51.7,38,97.78,25,50,PASS,,18,14.8,64.7
30kw,475,1000,1,room,SER,PFM,30000,830,0.579,51.7,38,97.76,61,90,PASS,,53,14.8,64.7
30kw,475,1000,1,hot,SER,PFM,30000,830,0.579,51.7,38,97.74,91,124,PASS,,82,14.8,64.7
40kw,285,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,150,0.05,cold,PAR,PSM,998,650,1.45,7.1,2.1,78.75,10,43,PASS,,11,7.9,11.3
40kw,285,150,0.05,room,PAR,PSM,998,650,1.45,7.1,2.1,78.75,46,78,PASS,,46,7.9,11.3
40kw,285,150,0.05,hot,PAR,PSM,998,650,1.45,7.1,2.1,78.75,76,108,PASS,,76,7.9,11.3
40kw,285,150,0.1,cold,PAR,PSM,1995,650,1.45,9.6,4.2,86.89,11,43,PASS,,11,10.8,15.4
40kw,285,150,0.1,room,PAR,PSM,1995,650,1.45,9.6,4.2,86.89,46,78,PASS,,46,10.8,15.4
40kw,285,150,0.1,hot,PAR,PSM,1995,650,1.45,9.6,4.2,86.89,76,108,PASS,,76,10.8,15.4
40kw,285,150,0.25,cold,PAR,PSM,4988,650,1.45,19.8,10.5,92.22,13,44,PASS,,14,22.1,31.7
40kw,285,150,0.25,room,PAR,PSM,4988,650,1.45,19.8,10.5,92.21,48,79,PASS,,49,22.1,31.7
40kw,285,150,0.25,hot,PAR,PSM,4988,650,1.45,19.8,10.5,92.2,78,109,PASS,,79,22.1,31.7
40kw,285,150,0.5,cold,PAR,PSM,9975,650,1.45,38.2,21,93.58,17,47,PASS,,19,42.7,61.1
40kw,285,150,0.5,room,PAR,PSM,9975,650,1.45,38.2,21,93.55,52,82,PASS,,54,42.7,61.1
40kw,285,150,0.5,hot,PAR,PSM,9975,650,1.45,38.2,21,93.53,83,113,PASS,,84,42.7,61.1
40kw,285,150,0.75,cold,PAR,PSM,14963,650,1.45,56.9,31.6,93.59,22,52,PASS,,26,63.6,91
40kw,285,150,0.75,room,PAR,PSM,14963,650,1.45,56.9,31.6,93.55,58,88,PASS,,61,63.6,91
40kw,285,150,0.75,hot,PAR,PSM,14963,650,1.45,56.9,31.6,93.51,88,119,PASS,,91,63.6,91
40kw,285,150,1,cold,PAR,PSM,19950,650,1.45,75.6,42.1,93.26,28,59,PASS,,35,84.6,121
40kw,285,150,1,room,PAR,PSM,19950,650,1.45,75.6,42.1,93.2,65,97,PASS,,70,84.6,121
40kw,285,150,1,hot,PAR,PSM,19950,650,1.45,75.6,42.1,93.16,96,129,PASS,,100,84.6,121
40kw,285,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,200,0.05,cold,PAR,PSM,1330,650,1.45,8.8,2.8,87.27,11,26,PASS,,11,9.9,14.2
40kw,285,200,0.05,room,PAR,PSM,1330,650,1.45,8.8,2.8,87.27,46,61,PASS,,46,9.9,14.2
40kw,285,200,0.05,hot,PAR,PSM,1330,650,1.45,8.8,2.8,87.26,76,91,PASS,,76,9.9,14.2
40kw,285,200,0.1,cold,PAR,PSM,2660,650,1.45,11,5.6,92.16,11,26,PASS,,11,12.3,17.6
40kw,285,200,0.1,room,PAR,PSM,2660,650,1.45,11,5.6,92.15,46,61,PASS,,46,12.3,17.6
40kw,285,200,0.1,hot,PAR,PSM,2660,650,1.45,11,5.6,92.14,76,91,PASS,,76,12.3,17.6
40kw,285,200,0.25,cold,PAR,PSM,6650,650,1.45,20.5,14,94.97,14,27,PASS,,14,22.9,32.8
40kw,285,200,0.25,room,PAR,PSM,6650,650,1.45,20.5,14,94.95,49,62,PASS,,49,22.9,32.8
40kw,285,200,0.25,hot,PAR,PSM,6650,650,1.45,20.5,14,94.93,79,92,PASS,,79,22.9,32.8
40kw,285,200,0.5,cold,PAR,PSM,13300,650,1.45,38.5,28.1,95.41,20,31,PASS,,19,43.1,61.7
40kw,285,200,0.5,room,PAR,PSM,13300,650,1.45,38.5,28.1,95.37,56,66,PASS,,54,43.1,61.7
40kw,285,200,0.5,hot,PAR,PSM,13300,650,1.45,38.5,28.1,95.34,86,97,PASS,,84,43.1,61.7
40kw,285,200,0.75,cold,PAR,PSM,19950,650,1.45,57.1,42.1,95.14,28,44,PASS,,26,63.9,91.4
40kw,285,200,0.75,room,PAR,PSM,19950,650,1.45,57.1,42.1,95.09,65,80,PASS,,61,63.9,91.4
40kw,285,200,0.75,hot,PAR,PSM,19950,650,1.45,57.1,42.1,95.04,96,112,PASS,,91,63.9,91.4
40kw,285,200,1,cold,PAR,PSM,26600,650,1.45,75.8,56.1,94.7,39,60,PASS,,35,84.9,121.3
40kw,285,200,1,room,PAR,PSM,26600,650,1.45,75.8,56.1,94.62,77,97,PASS,,70,84.9,121.3
40kw,285,200,1,hot,PAR,PSM,26600,650,1.45,75.8,56.1,94.56,109,130,PASS,,100,84.9,121.3
40kw,285,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,250,0.05,cold,PAR,PSM,1663,650,1.45,10.7,3.5,93.05,11,15,PASS,,11,12,17.1
40kw,285,250,0.05,room,PAR,PSM,1663,650,1.45,10.7,3.5,93.05,46,50,PASS,,46,12,17.1
40kw,285,250,0.05,hot,PAR,PSM,1663,650,1.45,10.7,3.5,93.05,76,80,PASS,,76,12,17.1
40kw,285,250,0.1,cold,PAR,PSM,3325,650,1.45,12.5,7,95.48,12,16,PASS,,11,14,20
40kw,285,250,0.1,room,PAR,PSM,3325,650,1.45,12.5,7,95.47,47,51,PASS,,46,14,20
40kw,285,250,0.1,hot,PAR,PSM,3325,650,1.45,12.5,7,95.46,77,81,PASS,,76,14,20
40kw,285,250,0.25,cold,PAR,PSM,8313,650,1.45,21.3,17.5,96.61,15,21,PASS,,14,23.9,34.1
40kw,285,250,0.25,room,PAR,PSM,8313,650,1.45,21.3,17.5,96.59,51,56,PASS,,49,23.9,34.1
