# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
40kw,285,250,0.25,hot,PAR,PSM,8313,650,1.45,21.3,17.5,96.57,81,86,PASS,,79,23.9,34.1
40kw,285,250,0.5,cold,PAR,PSM,16625,650,1.45,39,35.1,96.47,24,31,PASS,,19,43.7,62.4
40kw,285,250,0.5,room,PAR,PSM,16625,650,1.45,39,35.1,96.42,60,67,PASS,,54,43.7,62.4
40kw,285,250,0.5,hot,PAR,PSM,16625,650,1.45,39,35.1,96.38,91,97,PASS,,84,43.7,62.4
40kw,285,250,0.75,cold,PAR,PSM,24938,650,1.45,57.4,52.6,96.02,36,44,PASS,,26,64.3,91.9
40kw,285,250,0.75,room,PAR,PSM,24938,650,1.45,57.4,52.6,95.94,73,81,PASS,,61,64.3,91.9
40kw,285,250,0.75,hot,PAR,PSM,24938,650,1.45,57.4,52.6,95.88,106,112,PASS,,91,64.3,91.9
40kw,285,250,1,cold,PAR,PFM,33250,650,1.435,76.1,70.1,95.22,53,53,PASS,,35,69.9,101
40kw,285,250,1,room,PAR,PFM,33250,650,1.435,76.1,70.1,95.12,93,91,PASS,,70,69.9,101
40kw,285,250,1,hot,PAR,PFM,33250,650,1.435,76.1,70.1,95.03,127,123,PASS,,100,69.9,101
40kw,285,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,300,0.05,cold,PAR,PFM,1727,650,1.191,15,3.6,92.96,11,15,PASS,,11,12.2,21.2
40kw,285,300,0.05,room,PAR,PFM,1727,650,1.191,15,3.6,92.96,46,50,PASS,,46,12.2,21.2
40kw,285,300,0.05,hot,PAR,PFM,1727,650,1.191,15,3.6,92.96,76,81,PASS,,76,12.2,21.2
40kw,285,300,0.1,cold,PAR,PFM,3455,650,1.191,16,7.3,95.57,12,16,PASS,,11,13,22.6
40kw,285,300,0.1,room,PAR,PFM,3455,650,1.191,16,7.3,95.56,47,51,PASS,,46,13,22.6
40kw,285,300,0.1,hot,PAR,PFM,3455,650,1.191,16,7.3,95.55,77,81,PASS,,76,13,22.6
40kw,285,300,0.25,cold,PAR,PFM,8636,650,1.189,21.9,18.2,96.84,16,18,PASS,,13,17.8,31
40kw,285,300,0.25,room,PAR,PFM,8636,650,1.189,21.9,18.2,96.82,51,53,PASS,,48,17.8,31
40kw,285,300,0.25,hot,PAR,PFM,8636,650,1.189,21.9,18.2,96.79,81,84,PASS,,78,17.8,31
40kw,285,300,0.5,cold,PAR,PFM,17273,650,1.184,35.8,36.4,96.92,25,22,PASS,,18,22.7,39.7
40kw,285,300,0.5,room,PAR,PFM,17273,650,1.184,35.8,36.4,96.87,61,58,PASS,,53,22.7,39.7
40kw,285,300,0.5,hot,PAR,PFM,17273,650,1.184,35.8,36.4,96.82,92,88,PASS,,83,22.7,39.7
40kw,285,300,0.75,cold,PAR,PFM,25909,650,1.176,51.2,54.7,96.58,37,27,PASS,,23,27.9,49.2
40kw,285,300,0.75,room,PAR,PFM,25909,650,1.176,51.2,54.7,96.5,75,63,PASS,,58,27.9,49.2
40kw,285,300,0.75,hot,PAR,PFM,25909,650,1.176,51.2,54.7,96.44,108,94,PASS,,88,27.9,49.2
40kw,285,300,1,cold,PAR,PFM,34545,650,1.167,67,72.9,96.12,56,34,PASS,,30,33.8,60
40kw,285,300,1,room,PAR,PFM,34545,650,1.167,67,72.9,96.01,96,71,PASS,,65,33.8,60
40kw,285,300,1,hot,PAR,PFM,34545,650,1.167,67,72.9,95.91,131,103,PASS,,95,33.8,60
40kw,285,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,400,0.05,cold,PAR,PFM,1727,830,1.084,21.6,3.6,91.1,11,19,PASS,,10,20.4,30.5
40kw,285,400,0.05,room,PAR,PFM,1727,830,1.084,21.6,3.6,91.09,46,54,PASS,,45,20.4,30.5
40kw,285,400,0.05,hot,PAR,PFM,1727,830,1.084,21.6,3.6,91.09,76,85,PASS,,75,20.4,30.5
40kw,285,400,0.1,cold,PAR,PFM,3455,830,1.084,22,7.3,94.74,12,19,PASS,,11,20.7,31.1
40kw,285,400,0.1,room,PAR,PFM,3455,830,1.084,22,7.3,94.73,47,55,PASS,,46,20.7,31.1
40kw,285,400,0.1,hot,PAR,PFM,3455,830,1.084,22,7.3,94.72,78,85,PASS,,76,20.7,31.1
40kw,285,400,0.25,cold,PAR,PFM,8636,830,1.084,24.7,18.2,96.78,17,21,PASS,,12,23.3,34.9
40kw,285,400,0.25,room,PAR,PFM,8636,830,1.084,24.7,18.2,96.74,53,56,PASS,,47,23.3,34.9
40kw,285,400,0.25,hot,PAR,PFM,8636,830,1.084,24.7,18.2,96.72,83,86,PASS,,77,23.3,34.9
40kw,285,400,0.5,cold,PAR,PFM,17273,830,1.083,32.5,36.4,97.02,29,25,PASS,,15,30.7,46
40kw,285,400,0.5,room,PAR,PFM,17273,830,1.083,32.5,36.4,96.96,66,60,PASS,,50,30.7,46
40kw,285,400,0.5,hot,PAR,PFM,17273,830,1.083,32.5,36.4,96.9,97,91,PASS,,80,30.7,46
40kw,285,400,0.75,cold,PAR,PFM,25909,830,1.083,42.5,54.7,96.85,47,27,PASS,,19,32.3,48.4
40kw,285,400,0.75,room,PAR,PFM,25909,830,1.083,42.5,54.7,96.74,86,63,PASS,,54,32.3,48.4
40kw,285,400,0.75,hot,PAR,PFM,25909,830,1.083,42.5,54.7,96.65,119,94,PASS,,84,32.3,48.4
40kw,285,400,1,cold,PAR,PFM,34545,830,1.082,53.5,72.9,96.45,73,31,PASS,,23,34.4,51.6
40kw,285,400,1,room,PAR,PFM,34545,830,1.082,53.5,72.9,96.29,116,67,PASS,,58,34.4,51.6
40kw,285,400,1,hot,PAR,PFM,34545,830,1.082,50.3,67.8,96.32,142,97,PASS,thermal derate to 93% ,87,33.7,50.6
40kw,285,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,500,0.05,cold,PAR,PFM,1727,830,0.609,47.7,3.6,87.06,11,25,PASS,,10,25.3,67.5
40kw,285,500,0.05,room,PAR,PFM,1727,830,0.609,47.7,3.6,87.06,46,61,PASS,,45,25.3,67.5
40kw,285,500,0.05,hot,PAR,PFM,1727,830,0.609,47.7,3.6,87.05,76,92,PASS,,75,25.3,67.5
40kw,285,500,0.1,cold,PAR,PFM,3455,830,0.608,47.9,7.3,92.62,12,25,PASS,,11,25.4,67.7
40kw,285,500,0.1,room,PAR,PFM,3455,830,0.608,47.9,7.3,92.61,47,61,PASS,,46,25.4,67.7
40kw,285,500,0.1,hot,PAR,PFM,3455,830,0.608,47.9,7.3,92.6,78,92,PASS,,76,25.4,67.7
40kw,285,500,0.25,cold,PAR,PFM,8636,830,0.607,48.8,18.2,96.09,17,26,PASS,,12,25.8,69
40kw,285,500,0.25,room,PAR,PFM,8636,830,0.607,48.8,18.2,96.05,53,62,PASS,,47,25.8,69
40kw,285,500,0.25,hot,PAR,PFM,8636,830,0.607,48.8,18.2,96.03,83,93,PASS,,77,25.8,69
40kw,285,500,0.5,cold,PAR,PFM,17273,830,0.603,51.9,36.4,96.94,29,27,PASS,,14,27.3,73.4
40kw,285,500,0.5,room,PAR,PFM,17273,830,0.603,51.9,36.4,96.87,66,63,PASS,,49,27.3,73.4
40kw,285,500,0.5,hot,PAR,PFM,17273,830,0.603,51.9,36.4,96.81,97,94,PASS,,79,27.3,73.4
40kw,285,500,0.75,cold,PAR,PFM,25909,830,0.597,56.8,54.7,96.9,47,29,PASS,,17,29.5,80.4
40kw,285,500,0.75,room,PAR,PFM,25909,830,0.597,56.8,54.7,96.79,86,66,PASS,,52,29.5,80.4
40kw,285,500,0.75,hot,PAR,PFM,25909,830,0.597,56.8,54.7,96.7,119,97,PASS,,82,29.5,80.4
40kw,285,500,1,cold,PAR,PFM,34545,830,0.586,63.1,72.9,96.6,73,32,PASS,,20,31.1,86.1
40kw,285,500,1,room,PAR,PFM,34545,830,0.586,63.1,72.9,96.45,116,69,PASS,,55,31.1,86.1
40kw,285,500,1,hot,PAR,PFM,34545,830,0.586,61.5,67.8,96.43,142,100,PASS,thermal derate to 93% ,84,31.4,86.9
40kw,285,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,285,500,0.05,cold,SER,PSM,1727,650,1.45,10.7,3.6,93.42,11,15,PASS,,11,12,17.2
40kw,285,500,0.05,room,SER,PSM,1727,650,1.45,10.7,3.6,93.42,46,50,PASS,,46,12,17.2
40kw,285,500,0.05,hot,SER,PSM,1727,650,1.45,10.7,3.6,93.41,76,80,PASS,,76,12,17.2
40kw,285,500,0.1,cold,SER,PSM,3455,650,1.45,12.7,7.3,95.75,12,16,PASS,,11,14.2,20.3
40kw,285,500,0.1,room,SER,PSM,3455,650,1.45,12.7,7.3,95.75,47,51,PASS,,46,14.2,20.3
40kw,285,500,0.1,hot,SER,PSM,3455,650,1.45,12.7,7.3,95.74,77,81,PASS,,76,14.2,20.3
40kw,285,500,0.25,cold,SER,PSM,8636,650,1.45,22,18.2,96.82,16,21,PASS,,14,24.6,35.2
40kw,285,500,0.25,room,SER,PSM,8636,650,1.45,22,18.2,96.79,51,56,PASS,,49,24.6,35.2
40kw,285,500,0.25,hot,SER,PSM,8636,650,1.45,22,18.2,96.77,81,86,PASS,,79,24.6,35.2
40kw,285,500,0.5,cold,SER,PSM,17273,650,1.45,40.4,36.4,96.64,25,32,PASS,,20,45.2,64.7
40kw,285,500,0.5,room,SER,PSM,17273,650,1.45,40.4,36.4,96.59,61,68,PASS,,55,45.2,64.7
40kw,285,500,0.5,hot,SER,PSM,17273,650,1.45,40.4,36.4,96.55,92,98,PASS,,85,45.2,64.7
40kw,285,500,0.75,cold,SER,PSM,25909,650,1.45,59.6,54.7,96.15,37,46,PASS,,27,66.7,95.4
40kw,285,500,0.75,room,SER,PSM,25909,650,1.45,59.6,54.7,96.07,75,82,PASS,,62,66.7,95.4
40kw,285,500,0.75,hot,SER,PSM,25909,650,1.45,59.6,54.7,96.01,108,114,PASS,,92,66.7,95.4
40kw,285,500,1,cold,SER,PFM,34545,650,1.426,79,72.9,95.33,56,56,PASS,,36,72.1,104.8
40kw,285,500,1,room,SER,PFM,34545,650,1.426,79,72.9,95.22,96,93,PASS,,71,72.1,104.8
40kw,285,500,1,hot,SER,PFM,34545,650,1.426,79,72.9,95.13,131,126,PASS,,101,72.1,104.8
40kw,285,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,285,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,285,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,285,750,0.05,cold,SER,PFM,1727,789,1.119,19.6,3.6,91.74,11,18,PASS,,10,18.2,27.8
40kw,285,750,0.05,room,SER,PFM,1727,789,1.119,19.6,3.6,91.74,46,53,PASS,,45,18.2,27.8
40kw,285,750,0.05,hot,SER,PFM,1727,789,1.119,19.6,3.6,91.73,76,83,PASS,,75,18.2,27.8
40kw,285,750,0.1,cold,SER,PFM,3455,789,1.119,20.1,7.3,95.12,12,18,PASS,,11,18.7,28.5
40kw,285,750,0.1,room,SER,PFM,3455,789,1.119,20.1,7.3,95.11,47,54,PASS,,46,18.7,28.5
40kw,285,750,0.1,hot,SER,PFM,3455,789,1.119,20.1,7.3,95.1,77,84,PASS,,76,18.7,28.5
40kw,285,750,0.25,cold,SER,PFM,8636,789,1.118,23.4,18.2,96.96,17,20,PASS,,13,21.7,33.1
40kw,285,750,0.25,room,SER,PFM,8636,789,1.118,23.4,18.2,96.92,52,55,PASS,,48,21.7,33.1
40kw,285,750,0.25,hot,SER,PFM,8636,789,1.118,23.4,18.2,96.9,83,85,PASS,,78,21.7,33.1
40kw,285,750,0.5,cold,SER,PFM,17273,789,1.118,32.6,36.4,97.16,28,24,PASS,,16,28.4,43.3
40kw,285,750,0.5,room,SER,PFM,17273,789,1.118,32.6,36.4,97.1,65,59,PASS,,51,28.4,43.3
40kw,285,750,0.5,hot,SER,PFM,17273,789,1.118,32.6,36.4,97.04,96,90,PASS,,81,28.4,43.3
40kw,285,750,0.75,cold,SER,PFM,25909,789,1.116,43.8,54.7,96.94,45,27,PASS,,20,30.9,47.3
40kw,285,750,0.75,room,SER,PFM,25909,789,1.116,43.8,54.7,96.84,84,63,PASS,,55,30.9,47.3
40kw,285,750,0.75,hot,SER,PFM,25909,789,1.116,43.8,54.7,96.75,117,93,PASS,,85,30.9,47.3
40kw,285,750,1,cold,SER,PFM,34545,789,1.114,55.8,72.9,96.53,70,31,PASS,,25,34.1,52.3
40kw,285,750,1,room,SER,PFM,34545,789,1.114,55.8,72.9,96.38,112,67,PASS,,60,34.1,52.3
40kw,285,750,1,hot,SER,PFM,34545,789,1.114,55.8,72.9,96.25,148,99,PASS,,90,34.1,52.3
40kw,285,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,285,1000,0.05,cold,SER,PFM,1727,830,0.609,47.7,3.6,87.14,11,25,PASS,,10,25.3,67.5
40kw,285,1000,0.05,room,SER,PFM,1727,830,0.609,47.7,3.6,87.14,46,61,PASS,,45,25.3,67.5
40kw,285,1000,0.05,hot,SER,PFM,1727,830,0.609,47.7,3.6,87.13,76,92,PASS,,75,25.3,67.5
40kw,285,1000,0.1,cold,SER,PFM,3455,830,0.608,47.9,7.3,92.71,12,25,PASS,,11,25.4,67.7
40kw,285,1000,0.1,room,SER,PFM,3455,830,0.608,47.9,7.3,92.7,47,61,PASS,,46,25.4,67.7
40kw,285,1000,0.1,hot,SER,PFM,3455,830,0.608,47.9,7.3,92.69,78,92,PASS,,76,25.4,67.7
40kw,285,1000,0.25,cold,SER,PFM,8636,830,0.607,48.8,18.2,96.18,17,26,PASS,,12,25.8,69
40kw,285,1000,0.25,room,SER,PFM,8636,830,0.607,48.8,18.2,96.15,53,62,PASS,,47,25.8,69
40kw,285,1000,0.25,hot,SER,PFM,8636,830,0.607,48.8,18.2,96.12,83,93,PASS,,77,25.8,69
40kw,285,1000,0.5,cold,SER,PFM,17273,830,0.603,51.9,36.4,97.04,29,27,PASS,,14,27.3,73.4
40kw,285,1000,0.5,room,SER,PFM,17273,830,0.603,51.9,36.4,96.97,66,63,PASS,,49,27.3,73.4
40kw,285,1000,0.5,hot,SER,PFM,17273,830,0.603,51.9,36.4,96.91,97,94,PASS,,79,27.3,73.4
40kw,285,1000,0.75,cold,SER,PFM,25909,830,0.597,56.8,54.7,97,47,29,PASS,,17,29.5,80.4
40kw,285,1000,0.75,room,SER,PFM,25909,830,0.597,56.8,54.7,96.89,86,66,PASS,,52,29.5,80.4
40kw,285,1000,0.75,hot,SER,PFM,25909,830,0.597,56.8,54.7,96.8,119,97,PASS,,82,29.5,80.4
40kw,285,1000,1,cold,SER,PFM,34545,830,0.586,63.1,72.9,96.7,73,32,PASS,,20,31.1,86.1
40kw,285,1000,1,room,SER,PFM,34545,830,0.586,63.1,72.9,96.55,116,69,PASS,,55,31.1,86.1
40kw,285,1000,1,hot,SER,PFM,34545,830,0.586,61.5,67.8,96.53,142,100,PASS,thermal derate to 93% ,84,31.4,86.9
40kw,300,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,150,0.05,cold,PAR,PSM,998,650,1.45,7.1,2,78.76,10,43,PASS,,11,7.9,11.3
40kw,300,150,0.05,room,PAR,PSM,998,650,1.45,7.1,2,78.76,45,78,PASS,,46,7.9,11.3
40kw,300,150,0.05,hot,PAR,PSM,998,650,1.45,7.1,2,78.76,75,108,PASS,,76,7.9,11.3
40kw,300,150,0.1,cold,PAR,PSM,1995,650,1.45,9.6,4,86.9,11,43,PASS,,11,10.8,15.4
40kw,300,150,0.1,room,PAR,PSM,1995,650,1.45,9.6,4,86.9,46,78,PASS,,46,10.8,15.4
40kw,300,150,0.1,hot,PAR,PSM,1995,650,1.45,9.6,4,86.9,76,108,PASS,,76,10.8,15.4
40kw,300,150,0.25,cold,PAR,PSM,4988,650,1.45,19.8,10,92.24,13,44,PASS,,14,22.1,31.7
40kw,300,150,0.25,room,PAR,PSM,4988,650,1.45,19.8,10,92.23,48,79,PASS,,49,22.1,31.7
40kw,300,150,0.25,hot,PAR,PSM,4988,650,1.45,19.8,10,92.22,78,109,PASS,,79,22.1,31.7
40kw,300,150,0.5,cold,PAR,PSM,9975,650,1.45,38.2,20,93.62,16,47,PASS,,19,42.7,61.1
40kw,300,150,0.5,room,PAR,PSM,9975,650,1.45,38.2,20,93.6,52,82,PASS,,54,42.7,61.1
40kw,300,150,0.5,hot,PAR,PSM,9975,650,1.45,38.2,20,93.58,82,113,PASS,,84,42.7,61.1
40kw,300,150,0.75,cold,PAR,PSM,14963,650,1.45,56.9,30,93.65,21,52,PASS,,26,63.6,91
40kw,300,150,0.75,room,PAR,PSM,14963,650,1.45,56.9,30,93.61,56,88,PASS,,61,63.6,91
40kw,300,150,0.75,hot,PAR,PSM,14963,650,1.45,56.9,30,93.59,87,119,PASS,,91,63.6,91
40kw,300,150,1,cold,PAR,PSM,19950,650,1.45,75.6,40,93.34,26,59,PASS,,35,84.6,121
40kw,300,150,1,room,PAR,PSM,19950,650,1.45,75.6,40,93.29,62,97,PASS,,70,84.6,121
40kw,300,150,1,hot,PAR,PSM,19950,650,1.45,75.6,40,93.26,94,129,PASS,,100,84.6,121
40kw,300,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,200,0.05,cold,PAR,PSM,1330,650,1.45,8.8,2.7,87.28,11,26,PASS,,11,9.9,14.2
40kw,300,200,0.05,room,PAR,PSM,1330,650,1.45,8.8,2.7,87.27,46,61,PASS,,46,9.9,14.2
40kw,300,200,0.05,hot,PAR,PSM,1330,650,1.45,8.8,2.7,87.27,76,91,PASS,,76,9.9,14.2
40kw,300,200,0.1,cold,PAR,PSM,2660,650,1.45,11,5.3,92.17,11,26,PASS,,11,12.3,17.6
40kw,300,200,0.1,room,PAR,PSM,2660,650,1.45,11,5.3,92.16,46,61,PASS,,46,12.3,17.6
40kw,300,200,0.1,hot,PAR,PSM,2660,650,1.45,11,5.3,92.16,76,91,PASS,,76,12.3,17.6
40kw,300,200,0.25,cold,PAR,PSM,6650,650,1.45,20.5,13.3,94.99,14,27,PASS,,14,22.9,32.8
40kw,300,200,0.25,room,PAR,PSM,6650,650,1.45,20.5,13.3,94.98,49,62,PASS,,49,22.9,32.8
40kw,300,200,0.25,hot,PAR,PSM,6650,650,1.45,20.5,13.3,94.97,79,92,PASS,,79,22.9,32.8
40kw,300,200,0.5,cold,PAR,PSM,13300,650,1.45,38.5,26.7,95.47,19,31,PASS,,19,43.1,61.7
40kw,300,200,0.5,room,PAR,PSM,13300,650,1.45,38.5,26.7,95.44,55,66,PASS,,54,43.1,61.7
40kw,300,200,0.5,hot,PAR,PSM,13300,650,1.45,38.5,26.7,95.41,85,97,PASS,,84,43.1,61.7
40kw,300,200,0.75,cold,PAR,PSM,19950,650,1.45,57.1,40,95.23,26,44,PASS,,26,63.9,91.4
40kw,300,200,0.75,room,PAR,PSM,19950,650,1.45,57.1,40,95.18,62,80,PASS,,61,63.9,91.4
40kw,300,200,0.75,hot,PAR,PSM,19950,650,1.45,57.1,40,95.14,94,112,PASS,,91,63.9,91.4
40kw,300,200,1,cold,PAR,PSM,26600,650,1.45,75.8,53.3,94.81,35,60,PASS,,35,84.9,121.3
40kw,300,200,1,room,PAR,PSM,26600,650,1.45,75.8,53.3,94.75,73,97,PASS,,70,84.9,121.3
40kw,300,200,1,hot,PAR,PSM,26600,650,1.45,75.8,53.3,94.7,105,130,PASS,,100,84.9,121.3
40kw,300,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,250,0.05,cold,PAR,PSM,1663,650,1.45,10.7,3.3,93.06,11,15,PASS,,11,12,17.1
40kw,300,250,0.05,room,PAR,PSM,1663,650,1.45,10.7,3.3,93.06,46,50,PASS,,46,12,17.1
40kw,300,250,0.05,hot,PAR,PSM,1663,650,1.45,10.7,3.3,93.06,76,80,PASS,,76,12,17.1
40kw,300,250,0.1,cold,PAR,PSM,3325,650,1.45,12.5,6.7,95.49,12,16,PASS,,11,14,20
40kw,300,250,0.1,room,PAR,PSM,3325,650,1.45,12.5,6.7,95.49,47,51,PASS,,46,14,20
40kw,300,250,0.1,hot,PAR,PSM,3325,650,1.45,12.5,6.7,95.48,77,81,PASS,,76,14,20
40kw,300,250,0.25,cold,PAR,PSM,8313,650,1.45,21.3,16.7,96.65,15,21,PASS,,14,23.9,34.1
40kw,300,250,0.25,room,PAR,PSM,8313,650,1.45,21.3,16.7,96.63,50,56,PASS,,49,23.9,34.1
40kw,300,250,0.25,hot,PAR,PSM,8313,650,1.45,21.3,16.7,96.61,80,86,PASS,,79,23.9,34.1
40kw,300,250,0.5,cold,PAR,PSM,16625,650,1.45,39,33.3,96.54,22,31,PASS,,19,43.7,62.4
40kw,300,250,0.5,room,PAR,PSM,16625,650,1.45,39,33.3,96.5,58,67,PASS,,54,43.7,62.4
40kw,300,250,0.5,hot,PAR,PSM,16625,650,1.45,39,33.3,96.47,89,97,PASS,,84,43.7,62.4
40kw,300,250,0.75,cold,PAR,PSM,24938,650,1.45,57.4,50,96.12,33,44,PASS,,26,64.3,91.9
40kw,300,250,0.75,room,PAR,PSM,24938,650,1.45,57.4,50,96.06,70,81,PASS,,61,64.3,91.9
40kw,300,250,0.75,hot,PAR,PSM,24938,650,1.45,57.4,50,96.01,102,112,PASS,,91,64.3,91.9
40kw,300,250,1,cold,PAR,PFM,33250,650,1.435,76.1,66.6,95.38,47,53,PASS,,35,69.9,101
40kw,300,250,1,room,PAR,PFM,33250,650,1.435,76.1,66.6,95.29,86,91,PASS,,70,69.9,101
40kw,300,250,1,hot,PAR,PFM,33250,650,1.435,76.1,66.6,95.22,119,123,PASS,,100,69.9,101
40kw,300,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,300,0.05,cold,PAR,PFM,1818,650,1.191,15,3.6,93.24,11,15,PASS,,11,12.2,21.2
40kw,300,300,0.05,room,PAR,PFM,1818,650,1.191,15,3.6,93.23,46,50,PASS,,46,12.2,21.2
40kw,300,300,0.05,hot,PAR,PFM,1818,650,1.191,15,3.6,93.23,76,81,PASS,,76,12.2,21.2
40kw,300,300,0.1,cold,PAR,PFM,3636,650,1.191,16.2,7.3,95.71,12,16,PASS,,11,13.1,22.9
40kw,300,300,0.1,room,PAR,PFM,3636,650,1.191,16.2,7.3,95.7,47,51,PASS,,46,13.1,22.9
40kw,300,300,0.1,hot,PAR,PFM,3636,650,1.191,16.2,7.3,95.69,77,81,PASS,,76,13.1,22.9
40kw,300,300,0.25,cold,PAR,PFM,9091,650,1.189,22.6,18.2,96.9,16,18,PASS,,14,18.3,31.9
40kw,300,300,0.25,room,PAR,PFM,9091,650,1.189,22.6,18.2,96.88,51,54,PASS,,49,18.3,31.9
40kw,300,300,0.25,hot,PAR,PFM,9091,650,1.189,22.6,18.2,96.86,81,84,PASS,,79,18.3,31.9
40kw,300,300,0.5,cold,PAR,PFM,18182,650,1.183,37.4,36.4,96.97,24,22,PASS,,18,23.2,40.6
40kw,300,300,0.5,room,PAR,PFM,18182,650,1.183,37.4,36.4,96.93,60,58,PASS,,53,23.2,40.6
40kw,300,300,0.5,hot,PAR,PFM,18182,650,1.183,37.4,36.4,96.89,91,89,PASS,,83,23.2,40.6
40kw,300,300,0.75,cold,PAR,PFM,27273,650,1.174,53.6,54.7,96.64,36,28,PASS,,24,28.8,50.8
40kw,300,300,0.75,room,PAR,PFM,27273,650,1.174,53.6,54.7,96.57,74,65,PASS,,59,28.8,50.8
40kw,300,300,0.75,hot,PAR,PFM,27273,650,1.174,53.6,54.7,96.51,106,96,PASS,,89,28.8,50.8
40kw,300,300,1,cold,PAR,PFM,36364,650,1.165,70.3,72.9,96.19,53,36,PASS,,31,35,62.4
40kw,300,300,1,room,PAR,PFM,36364,650,1.165,70.3,72.9,96.09,93,73,PASS,,66,35,62.4
40kw,300,300,1,hot,PAR,PFM,36364,650,1.165,70.3,72.9,96.01,127,105,PASS,,96,35,62.4
40kw,300,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,400,0.05,cold,PAR,PFM,1818,830,1.084,21.6,3.6,91.47,11,19,PASS,,10,20.4,30.5
40kw,300,400,0.05,room,PAR,PFM,1818,830,1.084,21.6,3.6,91.46,46,54,PASS,,45,20.4,30.5
40kw,300,400,0.05,hot,PAR,PFM,1818,830,1.084,21.6,3.6,91.46,76,85,PASS,,75,20.4,30.5
40kw,300,400,0.1,cold,PAR,PFM,3636,830,1.084,22,7.3,94.94,12,19,PASS,,11,20.8,31.2
40kw,300,400,0.1,room,PAR,PFM,3636,830,1.084,22,7.3,94.93,47,55,PASS,,46,20.8,31.2
40kw,300,400,0.1,hot,PAR,PFM,3636,830,1.084,22,7.3,94.92,78,85,PASS,,76,20.8,31.2
40kw,300,400,0.25,cold,PAR,PFM,9091,830,1.084,25,18.2,96.87,17,21,PASS,,13,23.6,35.4
40kw,300,400,0.25,room,PAR,PFM,9091,830,1.084,25,18.2,96.84,53,56,PASS,,48,23.6,35.4
40kw,300,400,0.25,hot,PAR,PFM,9091,830,1.084,25,18.2,96.81,83,86,PASS,,78,23.6,35.4
40kw,300,400,0.5,cold,PAR,PFM,18182,830,1.083,33.5,36.4,97.11,29,25,PASS,,16,30.8,46.2
40kw,300,400,0.5,room,PAR,PFM,18182,830,1.083,33.5,36.4,97.05,65,60,PASS,,51,30.8,46.2
40kw,300,400,0.5,hot,PAR,PFM,18182,830,1.083,33.5,36.4,96.99,97,91,PASS,,81,30.8,46.2
40kw,300,400,0.75,cold,PAR,PFM,27273,830,1.083,44.2,54.7,96.94,46,28,PASS,,20,32.6,48.8
40kw,300,400,0.75,room,PAR,PFM,27273,830,1.083,44.2,54.7,96.84,84,63,PASS,,55,32.6,48.8
40kw,300,400,0.75,hot,PAR,PFM,27273,830,1.083,44.2,54.7,96.76,118,94,PASS,,85,32.6,48.8
40kw,300,400,1,cold,PAR,PFM,36364,830,1.082,55.8,72.9,96.56,71,31,PASS,,24,34.9,52.3
40kw,300,400,1,room,PAR,PFM,36364,830,1.082,55.8,72.9,96.42,113,68,PASS,,59,34.9,52.3
40kw,300,400,1,hot,PAR,PFM,36364,830,1.082,55.8,72.9,96.3,149,99,PASS,,89,34.9,52.3
40kw,300,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,500,0.05,cold,PAR,PFM,1818,830,0.609,47.7,3.6,87.6,11,25,PASS,,10,25.3,67.5
40kw,300,500,0.05,room,PAR,PFM,1818,830,0.609,47.7,3.6,87.6,46,61,PASS,,45,25.3,67.5
40kw,300,500,0.05,hot,PAR,PFM,1818,830,0.609,47.7,3.6,87.59,76,92,PASS,,75,25.3,67.5
40kw,300,500,0.1,cold,PAR,PFM,3636,830,0.608,47.9,7.3,92.93,12,25,PASS,,11,25.4,67.7
40kw,300,500,0.1,room,PAR,PFM,3636,830,0.608,47.9,7.3,92.92,47,61,PASS,,46,25.4,67.7
40kw,300,500,0.1,hot,PAR,PFM,3636,830,0.608,47.9,7.3,92.91,78,92,PASS,,76,25.4,67.7
40kw,300,500,0.25,cold,PAR,PFM,9091,830,0.607,48.9,18.2,96.24,17,26,PASS,,12,25.9,69.2
40kw,300,500,0.25,room,PAR,PFM,9091,830,0.607,48.9,18.2,96.21,53,62,PASS,,47,25.9,69.2
40kw,300,500,0.25,hot,PAR,PFM,9091,830,0.607,48.9,18.2,96.18,83,93,PASS,,77,25.9,69.2
40kw,300,500,0.5,cold,PAR,PFM,18182,830,0.603,52.4,36.4,97.04,29,27,PASS,,14,27.5,74.1
40kw,300,500,0.5,room,PAR,PFM,18182,830,0.603,52.4,36.4,96.98,65,64,PASS,,49,27.5,74.1
40kw,300,500,0.5,hot,PAR,PFM,18182,830,0.603,52.4,36.4,96.93,97,95,PASS,,79,27.5,74.1
40kw,300,500,0.75,cold,PAR,PFM,27273,830,0.595,57.7,54.7,97.01,46,30,PASS,,17,29.9,81.7
40kw,300,500,0.75,room,PAR,PFM,27273,830,0.595,57.7,54.7,96.91,84,66,PASS,,52,29.9,81.7
40kw,300,500,0.75,hot,PAR,PFM,27273,830,0.595,57.7,54.7,96.83,118,98,PASS,,82,29.9,81.7
40kw,300,500,1,cold,PAR,PFM,36364,830,0.583,64.6,72.9,96.74,71,32,PASS,,20,30.5,84.8
40kw,300,500,1,room,PAR,PFM,36364,830,0.583,64.6,72.9,96.6,113,69,PASS,,55,30.5,84.8
40kw,300,500,1,hot,PAR,PFM,36364,830,0.583,64.6,72.9,96.48,149,101,PASS,,85,30.5,84.8
40kw,300,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,300,500,0.05,cold,SER,PSM,1818,650,1.45,10.8,3.6,93.67,11,15,PASS,,11,12.1,17.3
40kw,300,500,0.05,room,SER,PSM,1818,650,1.45,10.8,3.6,93.66,46,50,PASS,,46,12.1,17.3
40kw,300,500,0.05,hot,SER,PSM,1818,650,1.45,10.8,3.6,93.66,76,80,PASS,,76,12.1,17.3
40kw,300,500,0.1,cold,SER,PSM,3636,650,1.45,13,7.3,95.88,12,16,PASS,,12,14.5,20.7
40kw,300,500,0.1,room,SER,PSM,3636,650,1.45,13,7.3,95.87,47,51,PASS,,47,14.5,20.7
40kw,300,500,0.1,hot,SER,PSM,3636,650,1.45,13,7.3,95.87,77,81,PASS,,77,14.5,20.7
40kw,300,500,0.25,cold,SER,PSM,9091,650,1.45,22.9,18.2,96.87,16,21,PASS,,14,25.6,36.7
40kw,300,500,0.25,room,SER,PSM,9091,650,1.45,22.9,18.2,96.85,51,57,PASS,,49,25.6,36.7
40kw,300,500,0.25,hot,SER,PSM,9091,650,1.45,22.9,18.2,96.83,81,87,PASS,,79,25.6,36.7
40kw,300,500,0.5,cold,SER,PSM,18182,650,1.45,42.4,36.4,96.67,24,33,PASS,,20,47.5,67.9
40kw,300,500,0.5,room,SER,PSM,18182,650,1.45,42.4,36.4,96.63,60,69,PASS,,55,47.5,67.9
40kw,300,500,0.5,hot,SER,PSM,18182,650,1.45,42.4,36.4,96.59,91,100,PASS,,85,47.5,67.9
40kw,300,500,0.75,cold,SER,PSM,27273,650,1.45,62.6,54.7,96.18,36,48,PASS,,28,70.1,100.2
40kw,300,500,0.75,room,SER,PSM,27273,650,1.45,62.6,54.7,96.12,74,85,PASS,,63,70.1,100.2
40kw,300,500,0.75,hot,SER,PSM,27273,650,1.45,62.6,54.7,96.06,106,117,PASS,,93,70.1,100.2
40kw,300,500,1,cold,SER,PFM,36364,650,1.413,83.1,72.9,95.38,53,59,PASS,,38,75.1,110.1
40kw,300,500,1,room,SER,PFM,36364,650,1.413,83.1,72.9,95.28,93,97,PASS,,73,75.1,110.1
40kw,300,500,1,hot,SER,PFM,36364,650,1.413,83.1,72.9,95.2,127,130,PASS,,103,75.1,110.1
40kw,300,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,300,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,300,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,300,750,0.05,cold,SER,PFM,1818,789,1.119,19.6,3.6,92.09,11,18,PASS,,10,18.2,27.8
40kw,300,750,0.05,room,SER,PFM,1818,789,1.119,19.6,3.6,92.08,46,53,PASS,,45,18.2,27.8
40kw,300,750,0.05,hot,SER,PFM,1818,789,1.119,19.6,3.6,92.08,76,83,PASS,,75,18.2,27.8
40kw,300,750,0.1,cold,SER,PFM,3636,789,1.119,20.2,7.3,95.3,12,18,PASS,,11,18.7,28.6
40kw,300,750,0.1,room,SER,PFM,3636,789,1.119,20.2,7.3,95.29,47,54,PASS,,46,18.7,28.6
40kw,300,750,0.1,hot,SER,PFM,3636,789,1.119,20.2,7.3,95.28,77,84,PASS,,76,18.7,28.6
40kw,300,750,0.25,cold,SER,PFM,9091,789,1.118,23.8,18.2,97.04,17,20,PASS,,13,22.1,33.7
40kw,300,750,0.25,room,SER,PFM,9091,789,1.118,23.8,18.2,97.01,52,55,PASS,,48,22.1,33.7
40kw,300,750,0.25,hot,SER,PFM,9091,789,1.118,23.8,18.2,96.99,82,86,PASS,,78,22.1,33.7
40kw,300,750,0.5,cold,SER,PFM,18182,789,1.117,33.7,36.4,97.24,28,24,PASS,,16,28.6,43.7
40kw,300,750,0.5,room,SER,PFM,18182,789,1.117,33.7,36.4,97.18,64,60,PASS,,51,28.6,43.7
40kw,300,750,0.5,hot,SER,PFM,18182,789,1.117,33.7,36.4,97.13,95,90,PASS,,81,28.6,43.7
40kw,300,750,0.75,cold,SER,PFM,27273,789,1.116,45.6,54.7,97.03,44,27,PASS,,20,31.4,48
40kw,300,750,0.75,room,SER,PFM,27273,789,1.116,45.6,54.7,96.93,82,63,PASS,,55,31.4,48
40kw,300,750,0.75,hot,SER,PFM,27273,789,1.116,45.6,54.7,96.86,115,94,PASS,,85,31.4,48
40kw,300,750,1,cold,SER,PFM,36364,789,1.114,58.3,72.9,96.63,67,32,PASS,,26,34.9,53.4
40kw,300,750,1,room,SER,PFM,36364,789,1.114,58.3,72.9,96.5,109,69,PASS,,61,34.9,53.4
40kw,300,750,1,hot,SER,PFM,36364,789,1.114,58.3,72.9,96.39,145,100,PASS,,91,34.9,53.4
40kw,300,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,300,1000,0.05,cold,SER,PFM,1818,830,0.609,47.7,3.6,87.68,11,25,PASS,,10,25.3,67.5
40kw,300,1000,0.05,room,SER,PFM,1818,830,0.609,47.7,3.6,87.68,46,61,PASS,,45,25.3,67.5
40kw,300,1000,0.05,hot,SER,PFM,1818,830,0.609,47.7,3.6,87.67,76,92,PASS,,75,25.3,67.5
40kw,300,1000,0.1,cold,SER,PFM,3636,830,0.608,47.9,7.3,93.02,12,25,PASS,,11,25.4,67.7
40kw,300,1000,0.1,room,SER,PFM,3636,830,0.608,47.9,7.3,93.01,47,61,PASS,,46,25.4,67.7
40kw,300,1000,0.1,hot,SER,PFM,3636,830,0.608,47.9,7.3,93,78,92,PASS,,76,25.4,67.7
40kw,300,1000,0.25,cold,SER,PFM,9091,830,0.607,48.9,18.2,96.33,17,26,PASS,,12,25.9,69.2
40kw,300,1000,0.25,room,SER,PFM,9091,830,0.607,48.9,18.2,96.3,53,62,PASS,,47,25.9,69.2
40kw,300,1000,0.25,hot,SER,PFM,9091,830,0.607,48.9,18.2,96.28,83,93,PASS,,77,25.9,69.2
40kw,300,1000,0.5,cold,SER,PFM,18182,830,0.603,52.4,36.4,97.14,29,27,PASS,,14,27.5,74.1
40kw,300,1000,0.5,room,SER,PFM,18182,830,0.603,52.4,36.4,97.08,65,64,PASS,,49,27.5,74.1
40kw,300,1000,0.5,hot,SER,PFM,18182,830,0.603,52.4,36.4,97.03,97,95,PASS,,79,27.5,74.1
40kw,300,1000,0.75,cold,SER,PFM,27273,830,0.595,57.7,54.7,97.11,46,30,PASS,,17,29.9,81.7
40kw,300,1000,0.75,room,SER,PFM,27273,830,0.595,57.7,54.7,97.01,84,66,PASS,,52,29.9,81.7
40kw,300,1000,0.75,hot,SER,PFM,27273,830,0.595,57.7,54.7,96.93,118,98,PASS,,82,29.9,81.7
40kw,300,1000,1,cold,SER,PFM,36364,830,0.583,64.6,72.9,96.84,71,32,PASS,,20,30.5,84.8
40kw,300,1000,1,room,SER,PFM,36364,830,0.583,64.6,72.9,96.7,113,69,PASS,,55,30.5,84.8
40kw,300,1000,1,hot,SER,PFM,36364,830,0.583,64.6,72.9,96.58,149,101,PASS,,85,30.5,84.8
40kw,330,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,150,0.05,cold,PAR,PSM,998,650,1.45,7.1,1.8,78.77,10,43,PASS,,11,7.9,11.3
40kw,330,150,0.05,room,PAR,PSM,998,650,1.45,7.1,1.8,78.77,45,78,PASS,,46,7.9,11.3
40kw,330,150,0.05,hot,PAR,PSM,998,650,1.45,7.1,1.8,78.76,75,108,PASS,,76,7.9,11.3
40kw,330,150,0.1,cold,PAR,PSM,1995,650,1.45,9.6,3.6,86.92,11,43,PASS,,11,10.8,15.4
40kw,330,150,0.1,room,PAR,PSM,1995,650,1.45,9.6,3.6,86.92,46,78,PASS,,46,10.8,15.4
40kw,330,150,0.1,hot,PAR,PSM,1995,650,1.45,9.6,3.6,86.91,76,108,PASS,,76,10.8,15.4
40kw,330,150,0.25,cold,PAR,PSM,4988,650,1.45,19.8,9.1,92.28,12,44,PASS,,14,22.1,31.7
40kw,330,150,0.25,room,PAR,PSM,4988,650,1.45,19.8,9.1,92.27,47,79,PASS,,49,22.1,31.7
40kw,330,150,0.25,hot,PAR,PSM,4988,650,1.45,19.8,9.1,92.27,77,109,PASS,,79,22.1,31.7
40kw,330,150,0.5,cold,PAR,PSM,9975,650,1.45,38.2,18.2,93.68,15,47,PASS,,19,42.7,61.1
40kw,330,150,0.5,room,PAR,PSM,9975,650,1.45,38.2,18.2,93.67,50,82,PASS,,54,42.7,61.1
40kw,330,150,0.5,hot,PAR,PSM,9975,650,1.45,38.2,18.2,93.66,81,113,PASS,,84,42.7,61.1
40kw,330,150,0.75,cold,PAR,PSM,14963,650,1.45,56.9,27.3,93.74,19,52,PASS,,26,63.6,91
40kw,330,150,0.75,room,PAR,PSM,14963,650,1.45,56.9,27.3,93.72,54,88,PASS,,61,63.6,91
40kw,330,150,0.75,hot,PAR,PSM,14963,650,1.45,56.9,27.3,93.7,85,119,PASS,,91,63.6,91
40kw,330,150,1,cold,PAR,PSM,19950,650,1.45,75.6,36.3,93.46,23,59,PASS,,35,84.6,121
40kw,330,150,1,room,PAR,PSM,19950,650,1.45,75.6,36.3,93.43,59,97,PASS,,70,84.6,121
40kw,330,150,1,hot,PAR,PSM,19950,650,1.45,75.6,36.3,93.41,90,129,PASS,,100,84.6,121
40kw,330,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,200,0.05,cold,PAR,PSM,1330,650,1.45,8.8,2.4,87.29,11,26,PASS,,11,9.9,14.2
40kw,330,200,0.05,room,PAR,PSM,1330,650,1.45,8.8,2.4,87.29,46,61,PASS,,46,9.9,14.2
40kw,330,200,0.05,hot,PAR,PSM,1330,650,1.45,8.8,2.4,87.29,76,91,PASS,,76,9.9,14.2
40kw,330,200,0.1,cold,PAR,PSM,2660,650,1.45,11,4.8,92.19,11,26,PASS,,11,12.3,17.6
40kw,330,200,0.1,room,PAR,PSM,2660,650,1.45,11,4.8,92.19,46,61,PASS,,46,12.3,17.6
40kw,330,200,0.1,hot,PAR,PSM,2660,650,1.45,11,4.8,92.18,76,91,PASS,,76,12.3,17.6
40kw,330,200,0.25,cold,PAR,PSM,6650,650,1.45,20.5,12.1,95.04,13,27,PASS,,14,22.9,32.8
40kw,330,200,0.25,room,PAR,PSM,6650,650,1.45,20.5,12.1,95.03,48,62,PASS,,49,22.9,32.8
40kw,330,200,0.25,hot,PAR,PSM,6650,650,1.45,20.5,12.1,95.02,78,92,PASS,,79,22.9,32.8
40kw,330,200,0.5,cold,PAR,PSM,13300,650,1.45,38.5,24.2,95.55,18,31,PASS,,19,43.1,61.7
40kw,330,200,0.5,room,PAR,PSM,13300,650,1.45,38.5,24.2,95.53,53,66,PASS,,54,43.1,61.7
40kw,330,200,0.5,hot,PAR,PSM,13300,650,1.45,38.5,24.2,95.52,83,97,PASS,,84,43.1,61.7
40kw,330,200,0.75,cold,PAR,PSM,19950,650,1.45,57.1,36.3,95.36,23,44,PASS,,26,63.9,91.4
40kw,330,200,0.75,room,PAR,PSM,19950,650,1.45,57.1,36.3,95.33,59,80,PASS,,61,63.9,91.4
40kw,330,200,0.75,hot,PAR,PSM,19950,650,1.45,57.1,36.3,95.3,90,112,PASS,,91,63.9,91.4
40kw,330,200,1,cold,PAR,PSM,26600,650,1.45,75.8,48.5,94.99,30,60,PASS,,35,84.9,121.3
40kw,330,200,1,room,PAR,PSM,26600,650,1.45,75.8,48.5,94.95,66,97,PASS,,70,84.9,121.3
40kw,330,200,1,hot,PAR,PSM,26600,650,1.45,75.8,48.5,94.91,98,130,PASS,,100,84.9,121.3
40kw,330,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,250,0.05,cold,PAR,PSM,1663,650,1.45,10.7,3,93.08,11,15,PASS,,11,12,17.1
40kw,330,250,0.05,room,PAR,PSM,1663,650,1.45,10.7,3,93.08,46,50,PASS,,46,12,17.1
40kw,330,250,0.05,hot,PAR,PSM,1663,650,1.45,10.7,3,93.08,76,80,PASS,,76,12,17.1
40kw,330,250,0.1,cold,PAR,PSM,3325,650,1.45,12.5,6.1,95.52,11,16,PASS,,11,14,20
40kw,330,250,0.1,room,PAR,PSM,3325,650,1.45,12.5,6.1,95.51,47,51,PASS,,46,14,20
40kw,330,250,0.1,hot,PAR,PSM,3325,650,1.45,12.5,6.1,95.51,77,81,PASS,,76,14,20
40kw,330,250,0.25,cold,PAR,PSM,8313,650,1.45,21.3,15.1,96.71,14,21,PASS,,14,23.9,34.1
40kw,330,250,0.25,room,PAR,PSM,8313,650,1.45,21.3,15.1,96.69,49,56,PASS,,49,23.9,34.1
40kw,330,250,0.25,hot,PAR,PSM,8313,650,1.45,21.3,15.1,96.68,79,86,PASS,,79,23.9,34.1
40kw,330,250,0.5,cold,PAR,PSM,16625,650,1.45,39,30.3,96.66,20,31,PASS,,19,43.7,62.4
40kw,330,250,0.5,room,PAR,PSM,16625,650,1.45,39,30.3,96.63,56,67,PASS,,54,43.7,62.4
40kw,330,250,0.5,hot,PAR,PSM,16625,650,1.45,39,30.3,96.61,86,97,PASS,,84,43.7,62.4
40kw,330,250,0.75,cold,PAR,PSM,24938,650,1.45,57.4,45.4,96.29,28,44,PASS,,26,64.3,91.9
40kw,330,250,0.75,room,PAR,PSM,24938,650,1.45,57.4,45.4,96.25,64,81,PASS,,61,64.3,91.9
40kw,330,250,0.75,hot,PAR,PSM,24938,650,1.45,57.4,45.4,96.22,95,112,PASS,,91,64.3,91.9
40kw,330,250,1,cold,PAR,PFM,33250,650,1.435,76.1,60.6,95.61,38,53,PASS,,35,69.9,101
40kw,330,250,1,room,PAR,PFM,33250,650,1.435,76.1,60.6,95.56,75,91,PASS,,70,69.9,101
40kw,330,250,1,hot,PAR,PFM,33250,650,1.435,76.1,60.6,95.51,108,123,PASS,,100,69.9,101
40kw,330,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,300,0.05,cold,PAR,PFM,1995,650,1.191,15.1,3.6,93.7,11,15,PASS,,11,12.3,21.4
40kw,330,300,0.05,room,PAR,PFM,1995,650,1.191,15.1,3.6,93.69,46,51,PASS,,46,12.3,21.4
40kw,330,300,0.05,hot,PAR,PFM,1995,650,1.191,15.1,3.6,93.69,76,81,PASS,,76,12.3,21.4
40kw,330,300,0.1,cold,PAR,PFM,3990,650,1.191,16.5,7.3,95.95,12,16,PASS,,11,13.4,23.3
40kw,330,300,0.1,room,PAR,PFM,3990,650,1.191,16.5,7.3,95.94,47,51,PASS,,46,13.4,23.3
40kw,330,300,0.1,hot,PAR,PFM,3990,650,1.191,16.5,7.3,95.94,77,81,PASS,,76,13.4,23.3
40kw,330,300,0.25,cold,PAR,PFM,9975,650,1.188,23.9,18.2,97.01,15,19,PASS,,14,19.2,33.5
40kw,330,300,0.25,room,PAR,PFM,9975,650,1.188,23.9,18.2,96.99,50,54,PASS,,49,19.2,33.5
40kw,330,300,0.25,hot,PAR,PFM,9975,650,1.188,23.9,18.2,96.98,81,84,PASS,,79,19.2,33.5
40kw,330,300,0.5,cold,PAR,PFM,19950,650,1.181,40.5,36.3,97.06,23,23,PASS,,19,24.2,42.4
40kw,330,300,0.5,room,PAR,PFM,19950,650,1.181,40.5,36.3,97.02,59,59,PASS,,54,24.2,42.4
40kw,330,300,0.5,hot,PAR,PFM,19950,650,1.181,40.5,36.3,97,90,90,PASS,,84,24.2,42.4
40kw,330,300,0.75,cold,PAR,PFM,29925,650,1.172,58.5,54.5,96.72,33,30,PASS,,26,30.6,54.1
40kw,330,300,0.75,room,PAR,PFM,29925,650,1.172,58.5,54.5,96.67,71,67,PASS,,61,30.6,54.1
40kw,330,300,0.75,hot,PAR,PFM,29925,650,1.172,58.5,54.5,96.63,102,98,PASS,,91,30.6,54.1
40kw,330,300,1,cold,PAR,PFM,39900,650,1.161,76.9,72.7,96.3,48,40,PASS,,35,37.5,67.1
40kw,330,300,1,room,PAR,PFM,39900,650,1.161,76.9,72.7,96.23,87,77,PASS,,70,37.5,67.1
40kw,330,300,1,hot,PAR,PFM,39900,650,1.161,76.9,72.7,96.17,120,110,PASS,,100,37.5,67.1
40kw,330,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,400,0.05,cold,PAR,PFM,2000,830,1.084,21.6,3.6,92.11,11,19,PASS,,10,20.4,30.6
40kw,330,400,0.05,room,PAR,PFM,2000,830,1.084,21.6,3.6,92.1,46,54,PASS,,45,20.4,30.6
40kw,330,400,0.05,hot,PAR,PFM,2000,830,1.084,21.6,3.6,92.1,76,85,PASS,,75,20.4,30.6
40kw,330,400,0.1,cold,PAR,PFM,4000,830,1.084,22.2,7.3,95.29,12,19,PASS,,11,20.9,31.3
40kw,330,400,0.1,room,PAR,PFM,4000,830,1.084,22.2,7.3,95.28,47,55,PASS,,46,20.9,31.3
40kw,330,400,0.1,hot,PAR,PFM,4000,830,1.084,22.2,7.3,95.27,77,85,PASS,,76,20.9,31.3
40kw,330,400,0.25,cold,PAR,PFM,10000,830,1.084,25.7,18.2,97.03,17,21,PASS,,13,24.2,36.3
40kw,330,400,0.25,room,PAR,PFM,10000,830,1.084,25.7,18.2,97,52,56,PASS,,48,24.2,36.3
40kw,330,400,0.25,hot,PAR,PFM,10000,830,1.084,25.7,18.2,96.98,83,87,PASS,,78,24.2,36.3
40kw,330,400,0.5,cold,PAR,PFM,20000,830,1.083,35.5,36.4,97.25,28,25,PASS,,16,31.1,46.6
40kw,330,400,0.5,room,PAR,PFM,20000,830,1.083,35.5,36.4,97.2,64,61,PASS,,51,31.1,46.6
40kw,330,400,0.5,hot,PAR,PFM,20000,830,1.083,35.5,36.4,97.16,95,91,PASS,,81,31.1,46.6
40kw,330,400,0.75,cold,PAR,PFM,30000,830,1.082,47.6,54.7,97.09,44,29,PASS,,21,33.2,49.8
40kw,330,400,0.75,room,PAR,PFM,30000,830,1.082,47.6,54.7,97.01,82,65,PASS,,56,33.2,49.8
40kw,330,400,0.75,hot,PAR,PFM,30000,830,1.082,47.6,54.7,96.94,115,95,PASS,,86,33.2,49.8
40kw,330,400,1,cold,PAR,PFM,40000,830,1.081,60.6,72.9,96.74,66,33,PASS,,26,35.9,53.9
40kw,330,400,1,room,PAR,PFM,40000,830,1.081,60.6,72.9,96.63,107,70,PASS,,61,35.9,53.9
40kw,330,400,1,hot,PAR,PFM,40000,830,1.081,60.6,72.9,96.53,143,101,PASS,,91,35.9,53.9
40kw,330,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,500,0.05,cold,PAR,PFM,2000,830,0.609,47.7,3.6,88.55,11,25,PASS,,10,25.3,67.5
40kw,330,500,0.05,room,PAR,PFM,2000,830,0.609,47.7,3.6,88.54,46,61,PASS,,45,25.3,67.5
40kw,330,500,0.05,hot,PAR,PFM,2000,830,0.609,47.7,3.6,88.54,76,92,PASS,,75,25.3,67.5
40kw,330,500,0.1,cold,PAR,PFM,4000,830,0.608,47.9,7.3,93.47,12,25,PASS,,11,25.4,67.8
40kw,330,500,0.1,room,PAR,PFM,4000,830,0.608,47.9,7.3,93.46,47,61,PASS,,46,25.4,67.8
40kw,330,500,0.1,hot,PAR,PFM,4000,830,0.608,47.9,7.3,93.45,77,92,PASS,,76,25.4,67.8
40kw,330,500,0.25,cold,PAR,PFM,10000,830,0.607,49.1,18.2,96.49,17,26,PASS,,12,26,69.5
40kw,330,500,0.25,room,PAR,PFM,10000,830,0.607,49.1,18.2,96.47,52,62,PASS,,47,26,69.5
40kw,330,500,0.25,hot,PAR,PFM,10000,830,0.607,49.1,18.2,96.45,83,93,PASS,,77,26,69.5
40kw,330,500,0.5,cold,PAR,PFM,20000,830,0.602,53.3,36.4,97.22,28,28,PASS,,15,27.9,75.4
40kw,330,500,0.5,room,PAR,PFM,20000,830,0.602,53.3,36.4,97.17,64,64,PASS,,50,27.9,75.4
40kw,330,500,0.5,hot,PAR,PFM,20000,830,0.602,53.3,36.4,97.13,95,95,PASS,,80,27.9,75.4
40kw,330,500,0.75,cold,PAR,PFM,30000,830,0.592,59.7,54.7,97.19,44,31,PASS,,18,30.8,84.4
40kw,330,500,0.75,room,PAR,PFM,30000,830,0.592,59.7,54.7,97.11,82,67,PASS,,53,30.8,84.4
40kw,330,500,0.75,hot,PAR,PFM,30000,830,0.592,59.7,54.7,97.04,115,99,PASS,,83,30.8,84.4
40kw,330,500,1,cold,PAR,PFM,40000,830,0.577,67.7,72.9,96.98,66,33,PASS,,22,29.2,82.1
40kw,330,500,1,room,PAR,PFM,40000,830,0.577,67.7,72.9,96.87,107,70,PASS,,57,29.2,82.1
40kw,330,500,1,hot,PAR,PFM,40000,830,0.577,67.7,72.9,96.77,143,102,PASS,,87,29.2,82.1
40kw,330,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,330,500,0.05,cold,SER,PSM,2000,650,1.45,11,3.6,94.1,11,15,PASS,,11,12.3,17.6
40kw,330,500,0.05,room,SER,PSM,2000,650,1.45,11,3.6,94.09,46,50,PASS,,46,12.3,17.6
40kw,330,500,0.05,hot,SER,PSM,2000,650,1.45,11,3.6,94.09,76,80,PASS,,76,12.3,17.6
40kw,330,500,0.1,cold,SER,PSM,4000,650,1.45,13.5,7.3,96.1,12,16,PASS,,12,15.1,21.6
40kw,330,500,0.1,room,SER,PSM,4000,650,1.45,13.5,7.3,96.09,47,52,PASS,,47,15.1,21.6
40kw,330,500,0.1,hot,SER,PSM,4000,650,1.45,13.5,7.3,96.09,77,82,PASS,,77,15.1,21.6
40kw,330,500,0.25,cold,SER,PSM,10000,650,1.45,24.8,18.2,96.96,15,22,PASS,,15,27.7,39.7
40kw,330,500,0.25,room,SER,PSM,10000,650,1.45,24.8,18.2,96.94,50,58,PASS,,50,27.7,39.7
40kw,330,500,0.25,hot,SER,PSM,10000,650,1.45,24.8,18.2,96.93,81,88,PASS,,80,27.7,39.7
40kw,330,500,0.5,cold,SER,PSM,20000,650,1.45,46.4,36.4,96.72,23,36,PASS,,22,52,74.3
40kw,330,500,0.5,room,SER,PSM,20000,650,1.45,46.4,36.4,96.69,59,72,PASS,,57,52,74.3
40kw,330,500,0.5,hot,SER,PSM,20000,650,1.45,46.4,36.4,96.66,90,103,PASS,,87,52,74.3
40kw,330,500,0.75,cold,SER,PSM,30000,650,1.45,68.8,54.7,96.23,34,53,PASS,,31,76.9,110
40kw,330,500,0.75,room,SER,PSM,30000,650,1.45,68.8,54.7,96.18,71,91,PASS,,66,76.9,110
40kw,330,500,0.75,hot,SER,PSM,30000,650,1.45,68.8,54.7,96.14,102,122,PASS,,96,76.9,110
40kw,330,500,1,cold,SER,PFM,40000,650,1.389,91.3,72.9,95.44,48,66,PASS,,43,81,120.8
40kw,330,500,1,room,SER,PFM,40000,650,1.389,91.3,72.9,95.37,87,105,PASS,,78,81,120.8
40kw,330,500,1,hot,SER,PFM,40000,650,1.389,91.3,72.9,95.32,120,138,PASS,,108,81,120.8
40kw,330,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,330,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,330,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,330,750,0.05,cold,SER,PFM,2000,789,1.119,19.7,3.6,92.69,11,18,PASS,,11,18.3,27.8
40kw,330,750,0.05,room,SER,PFM,2000,789,1.119,19.7,3.6,92.68,46,53,PASS,,46,18.3,27.8
40kw,330,750,0.05,hot,SER,PFM,2000,789,1.119,19.7,3.6,92.68,76,83,PASS,,76,18.3,27.8
40kw,330,750,0.1,cold,SER,PFM,4000,789,1.119,20.4,7.3,95.63,12,18,PASS,,11,18.9,28.8
40kw,330,750,0.1,room,SER,PFM,4000,789,1.119,20.4,7.3,95.62,47,54,PASS,,46,18.9,28.8
40kw,330,750,0.1,hot,SER,PFM,4000,789,1.119,20.4,7.3,95.61,77,84,PASS,,76,18.9,28.8
40kw,330,750,0.25,cold,SER,PFM,10000,789,1.118,24.6,18.2,97.19,17,20,PASS,,13,22.8,34.9
40kw,330,750,0.25,room,SER,PFM,10000,789,1.118,24.6,18.2,97.16,52,56,PASS,,48,22.8,34.9
40kw,330,750,0.25,hot,SER,PFM,10000,789,1.118,24.6,18.2,97.14,82,86,PASS,,78,22.8,34.9
40kw,330,750,0.5,cold,SER,PFM,20000,789,1.117,36,36.4,97.37,27,25,PASS,,17,29.1,44.4
40kw,330,750,0.5,room,SER,PFM,20000,789,1.117,36,36.4,97.32,63,60,PASS,,52,29.1,44.4
40kw,330,750,0.5,hot,SER,PFM,20000,789,1.117,36,36.4,97.28,94,91,PASS,,82,29.1,44.4
40kw,330,750,0.75,cold,SER,PFM,30000,789,1.115,49.4,54.7,97.16,42,29,PASS,,22,32.3,49.5
40kw,330,750,0.75,room,SER,PFM,30000,789,1.115,49.4,54.7,97.09,80,65,PASS,,57,32.3,49.5
40kw,330,750,0.75,hot,SER,PFM,30000,789,1.115,49.4,54.7,97.02,112,96,PASS,,87,32.3,49.5
40kw,330,750,1,cold,SER,PFM,40000,789,1.113,63.6,72.9,96.8,62,34,PASS,,28,36.4,55.8
40kw,330,750,1,room,SER,PFM,40000,789,1.113,63.6,72.9,96.69,103,71,PASS,,63,36.4,55.8
40kw,330,750,1,hot,SER,PFM,40000,789,1.113,63.6,72.9,96.6,138,103,PASS,,93,36.4,55.8
40kw,330,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,330,1000,0.05,cold,SER,PFM,2000,830,0.609,47.7,3.6,88.63,11,25,PASS,,10,25.3,67.5
40kw,330,1000,0.05,room,SER,PFM,2000,830,0.609,47.7,3.6,88.63,46,61,PASS,,45,25.3,67.5
40kw,330,1000,0.05,hot,SER,PFM,2000,830,0.609,47.7,3.6,88.62,76,92,PASS,,75,25.3,67.5
40kw,330,1000,0.1,cold,SER,PFM,4000,830,0.608,47.9,7.3,93.56,12,25,PASS,,11,25.4,67.8
40kw,330,1000,0.1,room,SER,PFM,4000,830,0.608,47.9,7.3,93.55,47,61,PASS,,46,25.4,67.8
40kw,330,1000,0.1,hot,SER,PFM,4000,830,0.608,47.9,7.3,93.54,77,92,PASS,,76,25.4,67.8
40kw,330,1000,0.25,cold,SER,PFM,10000,830,0.607,49.1,18.2,96.59,17,26,PASS,,12,26,69.5
40kw,330,1000,0.25,room,SER,PFM,10000,830,0.607,49.1,18.2,96.57,52,62,PASS,,47,26,69.5
40kw,330,1000,0.25,hot,SER,PFM,10000,830,0.607,49.1,18.2,96.54,83,93,PASS,,77,26,69.5
40kw,330,1000,0.5,cold,SER,PFM,20000,830,0.602,53.3,36.4,97.32,28,28,PASS,,15,27.9,75.4
40kw,330,1000,0.5,room,SER,PFM,20000,830,0.602,53.3,36.4,97.27,64,64,PASS,,50,27.9,75.4
40kw,330,1000,0.5,hot,SER,PFM,20000,830,0.602,53.3,36.4,97.23,95,95,PASS,,80,27.9,75.4
40kw,330,1000,0.75,cold,SER,PFM,30000,830,0.592,59.7,54.7,97.28,44,31,PASS,,18,30.8,84.4
40kw,330,1000,0.75,room,SER,PFM,30000,830,0.592,59.7,54.7,97.21,82,67,PASS,,53,30.8,84.4
40kw,330,1000,0.75,hot,SER,PFM,30000,830,0.592,59.7,54.7,97.14,115,99,PASS,,83,30.8,84.4
40kw,330,1000,1,cold,SER,PFM,40000,830,0.577,67.7,72.9,97.08,66,33,PASS,,22,29.2,82.1
40kw,330,1000,1,room,SER,PFM,40000,830,0.577,67.7,72.9,96.96,107,70,PASS,,57,29.2,82.1
40kw,330,1000,1,hot,SER,PFM,40000,830,0.577,67.7,72.9,96.87,143,102,PASS,,87,29.2,82.1
40kw,400,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,150,0.05,cold,PAR,PSM,998,650,1.45,7.1,1.5,78.78,10,43,PASS,,11,7.9,11.3
40kw,400,150,0.05,room,PAR,PSM,998,650,1.45,7.1,1.5,78.78,45,78,PASS,,46,7.9,11.3
40kw,400,150,0.05,hot,PAR,PSM,998,650,1.45,7.1,1.5,78.78,75,108,PASS,,76,7.9,11.3
40kw,400,150,0.1,cold,PAR,PSM,1995,650,1.45,9.6,3,86.94,11,43,PASS,,11,10.8,15.4
40kw,400,150,0.1,room,PAR,PSM,1995,650,1.45,9.6,3,86.94,46,78,PASS,,46,10.8,15.4
40kw,400,150,0.1,hot,PAR,PSM,1995,650,1.45,9.6,3,86.94,76,108,PASS,,76,10.8,15.4
40kw,400,150,0.25,cold,PAR,PSM,4988,650,1.45,19.8,7.5,92.33,12,44,PASS,,14,22.1,31.7
40kw,400,150,0.25,room,PAR,PSM,4988,650,1.45,19.8,7.5,92.33,47,79,PASS,,49,22.1,31.7
40kw,400,150,0.25,hot,PAR,PSM,4988,650,1.45,19.8,7.5,92.33,77,109,PASS,,79,22.1,31.7
40kw,400,150,0.5,cold,PAR,PSM,9975,650,1.45,38.2,15,93.78,14,47,PASS,,19,42.7,61.1
40kw,400,150,0.5,room,PAR,PSM,9975,650,1.45,38.2,15,93.77,49,82,PASS,,54,42.7,61.1
40kw,400,150,0.5,hot,PAR,PSM,9975,650,1.45,38.2,15,93.77,79,113,PASS,,84,42.7,61.1
40kw,400,150,0.75,cold,PAR,PSM,14963,650,1.45,56.9,22.5,93.88,16,52,PASS,,26,63.6,91
40kw,400,150,0.75,room,PAR,PSM,14963,650,1.45,56.9,22.5,93.87,51,88,PASS,,61,63.6,91
40kw,400,150,0.75,hot,PAR,PSM,14963,650,1.45,56.9,22.5,93.87,81,119,PASS,,91,63.6,91
40kw,400,150,1,cold,PAR,PSM,19950,650,1.45,75.6,30,93.64,18,59,PASS,,35,84.6,121
40kw,400,150,1,room,PAR,PSM,19950,650,1.45,75.6,30,93.63,54,97,PASS,,70,84.6,121
40kw,400,150,1,hot,PAR,PSM,19950,650,1.45,75.6,30,93.63,84,129,PASS,,100,84.6,121
40kw,400,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,200,0.05,cold,PAR,PSM,1330,650,1.45,8.8,2,87.31,10,26,PASS,,11,9.9,14.2
40kw,400,200,0.05,room,PAR,PSM,1330,650,1.45,8.8,2,87.31,45,61,PASS,,46,9.9,14.2
40kw,400,200,0.05,hot,PAR,PSM,1330,650,1.45,8.8,2,87.31,75,91,PASS,,76,9.9,14.2
40kw,400,200,0.1,cold,PAR,PSM,2660,650,1.45,11,4,92.22,11,26,PASS,,11,12.3,17.6
40kw,400,200,0.1,room,PAR,PSM,2660,650,1.45,11,4,92.22,46,61,PASS,,46,12.3,17.6
40kw,400,200,0.1,hot,PAR,PSM,2660,650,1.45,11,4,92.22,76,91,PASS,,76,12.3,17.6
40kw,400,200,0.25,cold,PAR,PSM,6650,650,1.45,20.5,10,95.11,12,27,PASS,,14,22.9,32.8
40kw,400,200,0.25,room,PAR,PSM,6650,650,1.45,20.5,10,95.11,47,62,PASS,,49,22.9,32.8
40kw,400,200,0.25,hot,PAR,PSM,6650,650,1.45,20.5,10,95.1,78,92,PASS,,79,22.9,32.8
40kw,400,200,0.5,cold,PAR,PSM,13300,650,1.45,38.5,20,95.68,15,31,PASS,,19,43.1,61.7
40kw,400,200,0.5,room,PAR,PSM,13300,650,1.45,38.5,20,95.68,50,66,PASS,,54,43.1,61.7
40kw,400,200,0.5,hot,PAR,PSM,13300,650,1.45,38.5,20,95.67,80,97,PASS,,84,43.1,61.7
40kw,400,200,0.75,cold,PAR,PSM,19950,650,1.45,57.1,30,95.55,18,44,PASS,,26,63.9,91.4
40kw,400,200,0.75,room,PAR,PSM,19950,650,1.45,57.1,30,95.54,54,80,PASS,,61,63.9,91.4
40kw,400,200,0.75,hot,PAR,PSM,19950,650,1.45,57.1,30,95.53,84,112,PASS,,91,63.9,91.4
40kw,400,200,1,cold,PAR,PSM,26600,650,1.45,75.8,40,95.24,22,60,PASS,,35,84.9,121.3
40kw,400,200,1,room,PAR,PSM,26600,650,1.45,75.8,40,95.23,57,97,PASS,,70,84.9,121.3
40kw,400,200,1,hot,PAR,PSM,26600,650,1.45,75.8,40,95.21,88,130,PASS,,100,84.9,121.3
40kw,400,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,250,0.05,cold,PAR,PSM,1663,650,1.45,10.7,2.5,93.1,11,15,PASS,,11,12,17.1
40kw,400,250,0.05,room,PAR,PSM,1663,650,1.45,10.7,2.5,93.1,46,50,PASS,,46,12,17.1
40kw,400,250,0.05,hot,PAR,PSM,1663,650,1.45,10.7,2.5,93.1,76,80,PASS,,76,12,17.1
40kw,400,250,0.1,cold,PAR,PSM,3325,650,1.45,12.5,5,95.56,11,16,PASS,,11,14,20
40kw,400,250,0.1,room,PAR,PSM,3325,650,1.45,12.5,5,95.56,46,51,PASS,,46,14,20
40kw,400,250,0.1,hot,PAR,PSM,3325,650,1.45,12.5,5,95.56,76,81,PASS,,76,14,20
40kw,400,250,0.25,cold,PAR,PSM,8313,650,1.45,21.3,12.5,96.79,13,21,PASS,,14,23.9,34.1
40kw,400,250,0.25,room,PAR,PSM,8313,650,1.45,21.3,12.5,96.79,48,56,PASS,,49,23.9,34.1
40kw,400,250,0.25,hot,PAR,PSM,8313,650,1.45,21.3,12.5,96.78,78,86,PASS,,79,23.9,34.1
40kw,400,250,0.5,cold,PAR,PSM,16625,650,1.45,39,25,96.82,17,31,PASS,,19,43.7,62.4
40kw,400,250,0.5,room,PAR,PSM,16625,650,1.45,39,25,96.81,52,67,PASS,,54,43.7,62.4
40kw,400,250,0.5,hot,PAR,PSM,16625,650,1.45,39,25,96.8,82,97,PASS,,84,43.7,62.4
40kw,400,250,0.75,cold,PAR,PSM,24938,650,1.45,57.4,37.5,96.53,21,44,PASS,,26,64.3,91.9
40kw,400,250,0.75,room,PAR,PSM,24938,650,1.45,57.4,37.5,96.52,56,81,PASS,,61,64.3,91.9
40kw,400,250,0.75,hot,PAR,PSM,24938,650,1.45,57.4,37.5,96.51,87,112,PASS,,91,64.3,91.9
40kw,400,250,1,cold,PAR,PFM,33250,650,1.435,76.1,50,95.93,26,53,PASS,,35,69.9,101
40kw,400,250,1,room,PAR,PFM,33250,650,1.435,76.1,50,95.91,62,91,PASS,,70,69.9,101
40kw,400,250,1,hot,PAR,PFM,33250,650,1.435,76.1,50,95.9,93,123,PASS,,100,69.9,101
40kw,400,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,300,0.05,cold,PAR,PFM,1995,650,1.191,15.1,3,93.72,11,15,PASS,,11,12.3,21.4
40kw,400,300,0.05,room,PAR,PFM,1995,650,1.191,15.1,3,93.72,46,51,PASS,,46,12.3,21.4
40kw,400,300,0.05,hot,PAR,PFM,1995,650,1.191,15.1,3,93.72,76,81,PASS,,76,12.3,21.4
40kw,400,300,0.1,cold,PAR,PFM,3990,650,1.191,16.5,6,96,11,16,PASS,,11,13.4,23.3
40kw,400,300,0.1,room,PAR,PFM,3990,650,1.191,16.5,6,95.99,46,51,PASS,,46,13.4,23.3
40kw,400,300,0.1,hot,PAR,PFM,3990,650,1.191,16.5,6,95.99,76,81,PASS,,76,13.4,23.3
40kw,400,300,0.25,cold,PAR,PFM,9975,650,1.188,23.9,15,97.11,14,19,PASS,,14,19.2,33.5
40kw,400,300,0.25,room,PAR,PFM,9975,650,1.188,23.9,15,97.1,49,54,PASS,,49,19.2,33.5
40kw,400,300,0.25,hot,PAR,PFM,9975,650,1.188,23.9,15,97.1,79,84,PASS,,79,19.2,33.5
40kw,400,300,0.5,cold,PAR,PFM,19950,650,1.181,40.5,30,97.25,18,23,PASS,,19,24.2,42.4
40kw,400,300,0.5,room,PAR,PFM,19950,650,1.181,40.5,30,97.24,54,59,PASS,,54,24.2,42.4
40kw,400,300,0.5,hot,PAR,PFM,19950,650,1.181,40.5,30,97.23,84,90,PASS,,84,24.2,42.4
40kw,400,300,0.75,cold,PAR,PFM,29925,650,1.172,58.5,45,97.02,24,30,PASS,,26,30.6,54.1
