# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
40kw,400,300,0.75,room,PAR,PFM,29925,650,1.172,58.5,45,97,60,67,PASS,,61,30.6,54.1
40kw,400,300,0.75,hot,PAR,PFM,29925,650,1.172,58.5,45,96.98,90,98,PASS,,91,30.6,54.1
40kw,400,300,1,cold,PAR,PFM,39900,650,1.161,76.9,60,96.7,30,40,PASS,,35,37.5,67.1
40kw,400,300,1,room,PAR,PFM,39900,650,1.161,76.9,60,96.68,67,77,PASS,,70,37.5,67.1
40kw,400,300,1,hot,PAR,PFM,39900,650,1.161,76.9,60,96.66,98,110,PASS,,100,37.5,67.1
40kw,400,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,400,0.05,cold,PAR,PFM,2000,830,1.084,21.6,3,92.14,11,19,PASS,,10,20.4,30.6
40kw,400,400,0.05,room,PAR,PFM,2000,830,1.084,21.6,3,92.14,46,54,PASS,,45,20.4,30.6
40kw,400,400,0.05,hot,PAR,PFM,2000,830,1.084,21.6,3,92.13,76,85,PASS,,75,20.4,30.6
40kw,400,400,0.1,cold,PAR,PFM,4000,830,1.084,22.2,6,95.34,12,19,PASS,,11,20.9,31.3
40kw,400,400,0.1,room,PAR,PFM,4000,830,1.084,22.2,6,95.34,47,55,PASS,,46,20.9,31.3
40kw,400,400,0.1,hot,PAR,PFM,4000,830,1.084,22.2,6,95.33,77,85,PASS,,76,20.9,31.3
40kw,400,400,0.25,cold,PAR,PFM,10000,830,1.084,25.7,15,97.14,15,21,PASS,,13,24.2,36.3
40kw,400,400,0.25,room,PAR,PFM,10000,830,1.084,25.7,15,97.13,50,56,PASS,,48,24.2,36.3
40kw,400,400,0.25,hot,PAR,PFM,10000,830,1.084,25.7,15,97.12,81,87,PASS,,78,24.2,36.3
40kw,400,400,0.5,cold,PAR,PFM,20000,830,1.083,35.5,30.1,97.47,22,25,PASS,,16,31.1,46.6
40kw,400,400,0.5,room,PAR,PFM,20000,830,1.083,35.5,30.1,97.45,58,61,PASS,,51,31.1,46.6
40kw,400,400,0.5,hot,PAR,PFM,20000,830,1.083,35.5,30.1,97.43,89,91,PASS,,81,31.1,46.6
40kw,400,400,0.75,cold,PAR,PFM,30000,830,1.082,47.6,45.1,97.43,31,29,PASS,,21,33.2,49.8
40kw,400,400,0.75,room,PAR,PFM,30000,830,1.082,47.6,45.1,97.39,68,65,PASS,,56,33.2,49.8
40kw,400,400,0.75,hot,PAR,PFM,30000,830,1.082,47.6,45.1,97.36,99,95,PASS,,86,33.2,49.8
40kw,400,400,1,cold,PAR,PFM,40000,830,1.081,60.6,60.1,97.23,43,33,PASS,,26,35.9,53.9
40kw,400,400,1,room,PAR,PFM,40000,830,1.081,60.6,60.1,97.18,81,70,PASS,,61,35.9,53.9
40kw,400,400,1,hot,PAR,PFM,40000,830,1.081,60.6,60.1,97.14,114,101,PASS,,91,35.9,53.9
40kw,400,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,500,0.05,cold,PAR,PFM,2000,830,0.609,47.7,3,88.58,11,25,PASS,,10,25.3,67.5
40kw,400,500,0.05,room,PAR,PFM,2000,830,0.609,47.7,3,88.58,46,61,PASS,,45,25.3,67.5
40kw,400,500,0.05,hot,PAR,PFM,2000,830,0.609,47.7,3,88.57,76,92,PASS,,75,25.3,67.5
40kw,400,500,0.1,cold,PAR,PFM,4000,830,0.608,47.9,6,93.52,12,25,PASS,,11,25.4,67.8
40kw,400,500,0.1,room,PAR,PFM,4000,830,0.608,47.9,6,93.51,47,61,PASS,,46,25.4,67.8
40kw,400,500,0.1,hot,PAR,PFM,4000,830,0.608,47.9,6,93.51,77,92,PASS,,76,25.4,67.8
40kw,400,500,0.25,cold,PAR,PFM,10000,830,0.607,49.1,15,96.6,15,26,PASS,,12,26,69.5
40kw,400,500,0.25,room,PAR,PFM,10000,830,0.607,49.1,15,96.59,50,62,PASS,,47,26,69.5
40kw,400,500,0.25,hot,PAR,PFM,10000,830,0.607,49.1,15,96.58,81,93,PASS,,77,26,69.5
40kw,400,500,0.5,cold,PAR,PFM,20000,830,0.602,53.3,30.1,97.44,22,28,PASS,,15,27.9,75.4
40kw,400,500,0.5,room,PAR,PFM,20000,830,0.602,53.3,30.1,97.41,58,64,PASS,,50,27.9,75.4
40kw,400,500,0.5,hot,PAR,PFM,20000,830,0.602,53.3,30.1,97.39,89,95,PASS,,80,27.9,75.4
40kw,400,500,0.75,cold,PAR,PFM,30000,830,0.592,59.7,45.1,97.53,31,31,PASS,,18,30.8,84.4
40kw,400,500,0.75,room,PAR,PFM,30000,830,0.592,59.7,45.1,97.49,68,67,PASS,,53,30.8,84.4
40kw,400,500,0.75,hot,PAR,PFM,30000,830,0.592,59.7,45.1,97.46,99,99,PASS,,83,30.8,84.4
40kw,400,500,1,cold,PAR,PFM,40000,830,0.577,67.7,60.1,97.47,43,33,PASS,,22,29.2,82.1
40kw,400,500,1,room,PAR,PFM,40000,830,0.577,67.7,60.1,97.42,81,70,PASS,,57,29.2,82.1
40kw,400,500,1,hot,PAR,PFM,40000,830,0.577,67.7,60.1,97.37,114,102,PASS,,87,29.2,82.1
40kw,400,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
40kw,400,500,0.05,cold,SER,PSM,2000,650,1.45,11,3,94.13,11,15,PASS,,11,12.3,17.6
40kw,400,500,0.05,room,SER,PSM,2000,650,1.45,11,3,94.12,46,50,PASS,,46,12.3,17.6
40kw,400,500,0.05,hot,SER,PSM,2000,650,1.45,11,3,94.12,76,80,PASS,,76,12.3,17.6
40kw,400,500,0.1,cold,SER,PSM,4000,650,1.45,13.5,6,96.15,11,16,PASS,,12,15.1,21.6
40kw,400,500,0.1,room,SER,PSM,4000,650,1.45,13.5,6,96.15,46,52,PASS,,47,15.1,21.6
40kw,400,500,0.1,hot,SER,PSM,4000,650,1.45,13.5,6,96.14,76,82,PASS,,77,15.1,21.6
40kw,400,500,0.25,cold,SER,PSM,10000,650,1.45,24.8,15,97.06,14,22,PASS,,15,27.7,39.7
40kw,400,500,0.25,room,SER,PSM,10000,650,1.45,24.8,15,97.05,49,58,PASS,,50,27.7,39.7
40kw,400,500,0.25,hot,SER,PSM,10000,650,1.45,24.8,15,97.05,79,88,PASS,,80,27.7,39.7
40kw,400,500,0.5,cold,SER,PSM,20000,650,1.45,46.4,30.1,96.91,18,36,PASS,,22,52,74.3
40kw,400,500,0.5,room,SER,PSM,20000,650,1.45,46.4,30.1,96.9,54,72,PASS,,57,52,74.3
40kw,400,500,0.5,hot,SER,PSM,20000,650,1.45,46.4,30.1,96.89,84,103,PASS,,87,52,74.3
40kw,400,500,0.75,cold,SER,PSM,30000,650,1.45,68.8,45.1,96.52,24,53,PASS,,31,76.9,110
40kw,400,500,0.75,room,SER,PSM,30000,650,1.45,68.8,45.1,96.5,60,91,PASS,,66,76.9,110
40kw,400,500,0.75,hot,SER,PSM,30000,650,1.45,68.8,45.1,96.49,90,122,PASS,,96,76.9,110
40kw,400,500,1,cold,SER,PFM,40000,650,1.389,91.3,60.1,95.84,30,66,PASS,,43,81,120.8
40kw,400,500,1,room,SER,PFM,40000,650,1.389,91.3,60.1,95.81,67,105,PASS,,78,81,120.8
40kw,400,500,1,hot,SER,PFM,40000,650,1.389,91.3,60.1,95.8,98,138,PASS,,108,81,120.8
40kw,400,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,400,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,400,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,400,750,0.05,cold,SER,PFM,2000,789,1.119,19.7,3,92.72,11,18,PASS,,11,18.3,27.8
40kw,400,750,0.05,room,SER,PFM,2000,789,1.119,19.7,3,92.71,46,53,PASS,,46,18.3,27.8
40kw,400,750,0.05,hot,SER,PFM,2000,789,1.119,19.7,3,92.71,76,83,PASS,,76,18.3,27.8
40kw,400,750,0.1,cold,SER,PFM,4000,789,1.119,20.4,6,95.68,12,18,PASS,,11,18.9,28.8
40kw,400,750,0.1,room,SER,PFM,4000,789,1.119,20.4,6,95.67,47,54,PASS,,46,18.9,28.8
40kw,400,750,0.1,hot,SER,PFM,4000,789,1.119,20.4,6,95.67,77,84,PASS,,76,18.9,28.8
40kw,400,750,0.25,cold,SER,PFM,10000,789,1.118,24.6,15,97.3,15,20,PASS,,13,22.8,34.9
40kw,400,750,0.25,room,SER,PFM,10000,789,1.118,24.6,15,97.29,50,56,PASS,,48,22.8,34.9
40kw,400,750,0.25,hot,SER,PFM,10000,789,1.118,24.6,15,97.28,80,86,PASS,,78,22.8,34.9
40kw,400,750,0.5,cold,SER,PFM,20000,789,1.117,36,30.1,97.58,21,25,PASS,,17,29.1,44.4
40kw,400,750,0.5,room,SER,PFM,20000,789,1.117,36,30.1,97.56,57,60,PASS,,52,29.1,44.4
40kw,400,750,0.5,hot,SER,PFM,20000,789,1.117,36,30.1,97.54,88,91,PASS,,82,29.1,44.4
40kw,400,750,0.75,cold,SER,PFM,30000,789,1.115,49.4,45.1,97.49,30,29,PASS,,22,32.3,49.5
40kw,400,750,0.75,room,SER,PFM,30000,789,1.115,49.4,45.1,97.46,66,65,PASS,,57,32.3,49.5
40kw,400,750,0.75,hot,SER,PFM,30000,789,1.115,49.4,45.1,97.43,98,96,PASS,,87,32.3,49.5
40kw,400,750,1,cold,SER,PFM,40000,789,1.113,63.6,60.1,97.27,41,34,PASS,,28,36.4,55.8
40kw,400,750,1,room,SER,PFM,40000,789,1.113,63.6,60.1,97.22,78,71,PASS,,63,36.4,55.8
40kw,400,750,1,hot,SER,PFM,40000,789,1.113,63.6,60.1,97.18,110,103,PASS,,93,36.4,55.8
40kw,400,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,400,1000,0.05,cold,SER,PFM,2000,830,0.609,47.7,3,88.66,11,25,PASS,,10,25.3,67.5
40kw,400,1000,0.05,room,SER,PFM,2000,830,0.609,47.7,3,88.66,46,61,PASS,,45,25.3,67.5
40kw,400,1000,0.05,hot,SER,PFM,2000,830,0.609,47.7,3,88.66,76,92,PASS,,75,25.3,67.5
40kw,400,1000,0.1,cold,SER,PFM,4000,830,0.608,47.9,6,93.61,12,25,PASS,,11,25.4,67.8
40kw,400,1000,0.1,room,SER,PFM,4000,830,0.608,47.9,6,93.6,47,61,PASS,,46,25.4,67.8
40kw,400,1000,0.1,hot,SER,PFM,4000,830,0.608,47.9,6,93.6,77,92,PASS,,76,25.4,67.8
40kw,400,1000,0.25,cold,SER,PFM,10000,830,0.607,49.1,15,96.7,15,26,PASS,,12,26,69.5
40kw,400,1000,0.25,room,SER,PFM,10000,830,0.607,49.1,15,96.69,50,62,PASS,,47,26,69.5
40kw,400,1000,0.25,hot,SER,PFM,10000,830,0.607,49.1,15,96.68,81,93,PASS,,77,26,69.5
40kw,400,1000,0.5,cold,SER,PFM,20000,830,0.602,53.3,30.1,97.54,22,28,PASS,,15,27.9,75.4
40kw,400,1000,0.5,room,SER,PFM,20000,830,0.602,53.3,30.1,97.51,58,64,PASS,,50,27.9,75.4
40kw,400,1000,0.5,hot,SER,PFM,20000,830,0.602,53.3,30.1,97.49,89,95,PASS,,80,27.9,75.4
40kw,400,1000,0.75,cold,SER,PFM,30000,830,0.592,59.7,45.1,97.63,31,31,PASS,,18,30.8,84.4
40kw,400,1000,0.75,room,SER,PFM,30000,830,0.592,59.7,45.1,97.59,68,67,PASS,,53,30.8,84.4
40kw,400,1000,0.75,hot,SER,PFM,30000,830,0.592,59.7,45.1,97.56,99,99,PASS,,83,30.8,84.4
40kw,400,1000,1,cold,SER,PFM,40000,830,0.577,67.7,60.1,97.57,43,33,PASS,,22,29.2,82.1
40kw,400,1000,1,room,SER,PFM,40000,830,0.577,67.7,60.1,97.52,81,70,PASS,,57,29.2,82.1
40kw,400,1000,1,hot,SER,PFM,40000,830,0.577,67.7,60.1,97.47,114,102,PASS,,87,29.2,82.1
40kw,450,150,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,150,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,150,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,150,0.05,cold,PAR,PSM,998,687,1.45,7.1,1.3,77.64,10,47,PASS,,11,8.4,11.3
40kw,450,150,0.05,room,PAR,PSM,998,687,1.45,7.1,1.3,77.64,45,82,PASS,,46,8.4,11.3
40kw,450,150,0.05,hot,PAR,PSM,998,687,1.45,7.1,1.3,77.64,75,112,PASS,,76,8.4,11.3
40kw,450,150,0.1,cold,PAR,PSM,1995,687,1.45,9.6,2.7,86.24,11,47,PASS,,11,11.4,15.4
40kw,450,150,0.1,room,PAR,PSM,1995,687,1.45,9.6,2.7,86.24,46,82,PASS,,46,11.4,15.4
40kw,450,150,0.1,hot,PAR,PSM,1995,687,1.45,9.6,2.7,86.24,76,112,PASS,,76,11.4,15.4
40kw,450,150,0.25,cold,PAR,PSM,4988,687,1.45,19.8,6.7,92,12,47,PASS,,14,23.4,31.7
40kw,450,150,0.25,room,PAR,PSM,4988,687,1.45,19.8,6.7,92,47,83,PASS,,49,23.4,31.7
40kw,450,150,0.25,hot,PAR,PSM,4988,687,1.45,19.8,6.7,92,77,113,PASS,,79,23.4,31.7
40kw,450,150,0.5,cold,PAR,PSM,9975,687,1.45,38.2,13.3,93.6,14,50,PASS,,19,45.2,61.1
40kw,450,150,0.5,room,PAR,PSM,9975,687,1.45,38.2,13.3,93.6,49,86,PASS,,54,45.2,61.1
40kw,450,150,0.5,hot,PAR,PSM,9975,687,1.45,38.2,13.3,93.6,79,116,PASS,,84,45.2,61.1
40kw,450,150,0.75,cold,PAR,PSM,14963,687,1.45,56.9,20,93.77,15,55,PASS,,26,67.3,91
40kw,450,150,0.75,room,PAR,PSM,14963,687,1.45,56.9,20,93.76,51,92,PASS,,61,67.3,91
40kw,450,150,0.75,hot,PAR,PSM,14963,687,1.45,56.9,20,93.76,81,123,PASS,,91,67.3,91
40kw,450,150,1,cold,PAR,PSM,19950,687,1.45,75.6,26.7,93.57,18,62,PASS,,35,89.5,121
40kw,450,150,1,room,PAR,PSM,19950,687,1.45,75.6,26.7,93.56,53,100,PASS,,70,89.5,121
40kw,450,150,1,hot,PAR,PSM,19950,687,1.45,75.6,26.7,93.55,83,132,PASS,,100,89.5,121
40kw,450,200,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,200,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,200,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,200,0.05,cold,PAR,PSM,1330,687,1.45,8.8,1.8,86.73,10,28,PASS,,11,10.5,14.2
40kw,450,200,0.05,room,PAR,PSM,1330,687,1.45,8.8,1.8,86.73,45,63,PASS,,46,10.5,14.2
40kw,450,200,0.05,hot,PAR,PSM,1330,687,1.45,8.8,1.8,86.73,75,93,PASS,,76,10.5,14.2
40kw,450,200,0.1,cold,PAR,PSM,2660,687,1.45,11,3.6,91.9,11,28,PASS,,11,13,17.6
40kw,450,200,0.1,room,PAR,PSM,2660,687,1.45,11,3.6,91.9,46,63,PASS,,46,13,17.6
40kw,450,200,0.1,hot,PAR,PSM,2660,687,1.45,11,3.6,91.9,76,93,PASS,,76,13,17.6
40kw,450,200,0.25,cold,PAR,PSM,6650,687,1.45,20.5,8.9,94.97,12,29,PASS,,14,24.2,32.8
40kw,450,200,0.25,room,PAR,PSM,6650,687,1.45,20.5,8.9,94.97,47,64,PASS,,49,24.2,32.8
40kw,450,200,0.25,hot,PAR,PSM,6650,687,1.45,20.5,8.9,94.97,77,94,PASS,,79,24.2,32.8
40kw,450,200,0.5,cold,PAR,PSM,13300,687,1.45,38.5,17.8,95.62,15,32,PASS,,19,45.6,61.7
40kw,450,200,0.5,room,PAR,PSM,13300,687,1.45,38.5,17.8,95.61,50,67,PASS,,54,45.6,61.7
40kw,450,200,0.5,hot,PAR,PSM,13300,687,1.45,38.5,17.8,95.61,80,98,PASS,,84,45.6,61.7
40kw,450,200,0.75,cold,PAR,PSM,19950,687,1.45,57.1,26.7,95.52,18,45,PASS,,26,67.6,91.4
40kw,450,200,0.75,room,PAR,PSM,19950,687,1.45,57.1,26.7,95.51,53,82,PASS,,61,67.6,91.4
40kw,450,200,0.75,hot,PAR,PSM,19950,687,1.45,57.1,26.7,95.5,83,113,PASS,,91,67.6,91.4
40kw,450,200,1,cold,PAR,PSM,26600,687,1.45,75.8,35.5,95.24,21,62,PASS,,35,89.7,121.3
40kw,450,200,1,room,PAR,PSM,26600,687,1.45,75.8,35.5,95.23,56,99,PASS,,70,89.7,121.3
40kw,450,200,1,hot,PAR,PSM,26600,687,1.45,75.8,35.5,95.22,87,132,PASS,,100,89.7,121.3
40kw,450,250,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,250,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,250,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,250,0.05,cold,PAR,PSM,1663,687,1.45,10.7,2.2,92.98,11,15,PASS,,11,12.7,17.1
40kw,450,250,0.05,room,PAR,PSM,1663,687,1.45,10.7,2.2,92.98,46,50,PASS,,46,12.7,17.1
40kw,450,250,0.05,hot,PAR,PSM,1663,687,1.45,10.7,2.2,92.98,76,80,PASS,,76,12.7,17.1
40kw,450,250,0.1,cold,PAR,PSM,3325,687,1.45,12.5,4.4,95.5,11,16,PASS,,11,14.8,20
40kw,450,250,0.1,room,PAR,PSM,3325,687,1.45,12.5,4.4,95.5,46,51,PASS,,46,14.8,20
40kw,450,250,0.1,hot,PAR,PSM,3325,687,1.45,12.5,4.4,95.49,76,81,PASS,,76,14.8,20
40kw,450,250,0.25,cold,PAR,PSM,8313,687,1.45,21.3,11.1,96.77,13,21,PASS,,14,25.3,34.1
40kw,450,250,0.25,room,PAR,PSM,8313,687,1.45,21.3,11.1,96.77,48,56,PASS,,49,25.3,34.1
40kw,450,250,0.25,hot,PAR,PSM,8313,687,1.45,21.3,11.1,96.76,78,86,PASS,,79,25.3,34.1
40kw,450,250,0.5,cold,PAR,PSM,16625,687,1.45,39,22.2,96.82,16,32,PASS,,19,46.2,62.4
40kw,450,250,0.5,room,PAR,PSM,16625,687,1.45,39,22.2,96.82,51,68,PASS,,54,46.2,62.4
40kw,450,250,0.5,hot,PAR,PSM,16625,687,1.45,39,22.2,96.81,82,98,PASS,,84,46.2,62.4
40kw,450,250,0.75,cold,PAR,PSM,24938,687,1.45,57.4,33.3,96.56,20,46,PASS,,26,68,91.9
40kw,450,250,0.75,room,PAR,PSM,24938,687,1.45,57.4,33.3,96.55,55,82,PASS,,61,68,91.9
40kw,450,250,0.75,hot,PAR,PSM,24938,687,1.45,57.4,33.3,96.54,86,113,PASS,,91,68,91.9
40kw,450,250,1,cold,PAR,PSM,33250,687,1.45,76.1,44.4,96.23,24,62,PASS,,35,90,121.7
40kw,450,250,1,room,PAR,PSM,33250,687,1.45,76.1,44.4,96.21,60,100,PASS,,70,90,121.7
40kw,450,250,1,hot,PAR,PSM,33250,687,1.45,76.1,44.4,96.2,91,132,PASS,,100,90,121.7
40kw,450,300,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,300,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,300,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,300,0.05,cold,PAR,PFM,1995,687,1.34,13.5,2.7,93.67,11,16,PASS,,11,13.1,19.1
40kw,450,300,0.05,room,PAR,PFM,1995,687,1.34,13.5,2.7,93.66,46,51,PASS,,46,13.1,19.1
40kw,450,300,0.05,hot,PAR,PFM,1995,687,1.34,13.5,2.7,93.66,76,81,PASS,,76,13.1,19.1
40kw,450,300,0.1,cold,PAR,PFM,3990,687,1.339,15,5.3,95.94,11,16,PASS,,11,14.5,21.3
40kw,450,300,0.1,room,PAR,PFM,3990,687,1.339,15,5.3,95.94,46,51,PASS,,46,14.5,21.3
40kw,450,300,0.1,hot,PAR,PFM,3990,687,1.339,15,5.3,95.94,76,81,PASS,,76,14.5,21.3
40kw,450,300,0.25,cold,PAR,PFM,9975,687,1.332,22.9,13.3,97.05,14,20,PASS,,14,22,32.4
40kw,450,300,0.25,room,PAR,PFM,9975,687,1.332,22.9,13.3,97.04,49,55,PASS,,49,22,32.4
40kw,450,300,0.25,hot,PAR,PFM,9975,687,1.332,22.9,13.3,97.04,79,85,PASS,,79,22,32.4
40kw,450,300,0.5,cold,PAR,PFM,19950,687,1.313,40,26.7,97.18,18,26,PASS,,19,31.2,46.5
40kw,450,300,0.5,room,PAR,PFM,19950,687,1.313,40,26.7,97.17,53,62,PASS,,54,31.2,46.5
40kw,450,300,0.5,hot,PAR,PFM,19950,687,1.313,40,26.7,97.16,83,92,PASS,,84,31.2,46.5
40kw,450,300,0.75,cold,PAR,PFM,29925,687,1.288,58.1,40,96.95,22,35,PASS,,26,41.4,63
40kw,450,300,0.75,room,PAR,PFM,29925,687,1.288,58.1,40,96.94,58,71,PASS,,61,41.4,63
40kw,450,300,0.75,hot,PAR,PFM,29925,687,1.288,58.1,40,96.93,88,103,PASS,,91,41.4,63
40kw,450,300,1,cold,PAR,PFM,39900,687,1.263,76.6,53.3,96.66,28,46,PASS,,35,51.9,80.6
40kw,450,300,1,room,PAR,PFM,39900,687,1.263,76.6,53.3,96.64,64,84,PASS,,70,51.9,80.6
40kw,450,300,1,hot,PAR,PFM,39900,687,1.263,76.6,53.3,96.63,95,116,PASS,,100,51.9,80.6
40kw,450,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,400,0.05,cold,PAR,PFM,2000,830,1.084,21.6,2.7,92.15,11,19,PASS,,10,20.4,30.6
40kw,450,400,0.05,room,PAR,PFM,2000,830,1.084,21.6,2.7,92.15,46,54,PASS,,45,20.4,30.6
40kw,450,400,0.05,hot,PAR,PFM,2000,830,1.084,21.6,2.7,92.15,76,85,PASS,,75,20.4,30.6
40kw,450,400,0.1,cold,PAR,PFM,4000,830,1.084,22.2,5.3,95.37,12,19,PASS,,11,20.9,31.3
40kw,450,400,0.1,room,PAR,PFM,4000,830,1.084,22.2,5.3,95.36,47,55,PASS,,46,20.9,31.3
40kw,450,400,0.1,hot,PAR,PFM,4000,830,1.084,22.2,5.3,95.36,77,85,PASS,,76,20.9,31.3
40kw,450,400,0.25,cold,PAR,PFM,10000,830,1.084,25.7,13.4,97.19,14,21,PASS,,13,24.2,36.3
40kw,450,400,0.25,room,PAR,PFM,10000,830,1.084,25.7,13.4,97.19,49,56,PASS,,48,24.2,36.3
40kw,450,400,0.25,hot,PAR,PFM,10000,830,1.084,25.7,13.4,97.18,80,87,PASS,,78,24.2,36.3
40kw,450,400,0.5,cold,PAR,PFM,20000,830,1.083,35.5,26.7,97.57,20,25,PASS,,16,31.1,46.6
40kw,450,400,0.5,room,PAR,PFM,20000,830,1.083,35.5,26.7,97.55,55,61,PASS,,51,31.1,46.6
40kw,450,400,0.5,hot,PAR,PFM,20000,830,1.083,35.5,26.7,97.54,86,91,PASS,,81,31.1,46.6
40kw,450,400,0.75,cold,PAR,PFM,30000,830,1.082,47.6,40.1,97.57,26,29,PASS,,21,33.2,49.8
40kw,450,400,0.75,room,PAR,PFM,30000,830,1.082,47.6,40.1,97.55,62,65,PASS,,56,33.2,49.8
40kw,450,400,0.75,hot,PAR,PFM,30000,830,1.082,47.6,40.1,97.53,93,95,PASS,,86,33.2,49.8
40kw,450,400,1,cold,PAR,PFM,40000,830,1.081,60.6,53.4,97.43,34,33,PASS,,26,35.9,53.9
40kw,450,400,1,room,PAR,PFM,40000,830,1.081,60.6,53.4,97.4,71,70,PASS,,61,35.9,53.9
40kw,450,400,1,hot,PAR,PFM,40000,830,1.081,60.6,53.4,97.37,103,101,PASS,,91,35.9,53.9
40kw,450,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,500,0.05,cold,PAR,PFM,2000,830,0.609,47.7,2.7,88.59,11,25,PASS,,10,25.3,67.5
40kw,450,500,0.05,room,PAR,PFM,2000,830,0.609,47.7,2.7,88.59,46,61,PASS,,45,25.3,67.5
40kw,450,500,0.05,hot,PAR,PFM,2000,830,0.609,47.7,2.7,88.59,76,92,PASS,,75,25.3,67.5
40kw,450,500,0.1,cold,PAR,PFM,4000,830,0.608,47.9,5.3,93.54,12,25,PASS,,11,25.4,67.8
40kw,450,500,0.1,room,PAR,PFM,4000,830,0.608,47.9,5.3,93.54,47,61,PASS,,46,25.4,67.8
40kw,450,500,0.1,hot,PAR,PFM,4000,830,0.608,47.9,5.3,93.54,77,92,PASS,,76,25.4,67.8
40kw,450,500,0.25,cold,PAR,PFM,10000,830,0.607,49.1,13.4,96.65,14,26,PASS,,12,26,69.5
40kw,450,500,0.25,room,PAR,PFM,10000,830,0.607,49.1,13.4,96.65,49,62,PASS,,47,26,69.5
40kw,450,500,0.25,hot,PAR,PFM,10000,830,0.607,49.1,13.4,96.64,80,93,PASS,,77,26,69.5
40kw,450,500,0.5,cold,PAR,PFM,20000,830,0.602,53.3,26.7,97.53,20,28,PASS,,15,27.9,75.4
40kw,450,500,0.5,room,PAR,PFM,20000,830,0.602,53.3,26.7,97.52,55,64,PASS,,50,27.9,75.4
40kw,450,500,0.5,hot,PAR,PFM,20000,830,0.602,53.3,26.7,97.51,86,95,PASS,,80,27.9,75.4
40kw,450,500,0.75,cold,PAR,PFM,30000,830,0.592,59.7,40.1,97.67,26,31,PASS,,18,30.8,84.4
40kw,450,500,0.75,room,PAR,PFM,30000,830,0.592,59.7,40.1,97.65,62,67,PASS,,53,30.8,84.4
40kw,450,500,0.75,hot,PAR,PFM,30000,830,0.592,59.7,40.1,97.63,93,99,PASS,,83,30.8,84.4
40kw,450,500,1,cold,PAR,PFM,40000,830,0.577,67.7,53.4,97.66,34,33,PASS,,22,29.2,82.1
40kw,450,500,1,room,PAR,PFM,40000,830,0.577,67.7,53.4,97.63,71,70,PASS,,57,29.2,82.1
40kw,450,500,1,hot,PAR,PFM,40000,830,0.577,67.7,53.4,97.61,103,102,PASS,,87,29.2,82.1
40kw,450,500,0,cold,SER,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,500,0,room,SER,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,500,0,hot,SER,IDLE,0,687,,0,0,,,,PASS,standby
40kw,450,500,0.05,cold,SER,PSM,2000,687,1.45,11,2.7,94.02,11,15,PASS,,11,13,17.6
40kw,450,500,0.05,room,SER,PSM,2000,687,1.45,11,2.7,94.02,46,51,PASS,,46,13,17.6
40kw,450,500,0.05,hot,SER,PSM,2000,687,1.45,11,2.7,94.02,76,81,PASS,,76,13,17.6
40kw,450,500,0.1,cold,SER,PSM,4000,687,1.45,13.5,5.3,96.1,11,17,PASS,,12,16,21.6
40kw,450,500,0.1,room,SER,PSM,4000,687,1.45,13.5,5.3,96.09,46,52,PASS,,47,16,21.6
40kw,450,500,0.1,hot,SER,PSM,4000,687,1.45,13.5,5.3,96.09,76,82,PASS,,77,16,21.6
40kw,450,500,0.25,cold,SER,PSM,10000,687,1.45,24.8,13.4,97.05,14,23,PASS,,15,29.3,39.7
40kw,450,500,0.25,room,SER,PSM,10000,687,1.45,24.8,13.4,97.04,49,58,PASS,,50,29.3,39.7
40kw,450,500,0.25,hot,SER,PSM,10000,687,1.45,24.8,13.4,97.04,79,89,PASS,,80,29.3,39.7
40kw,450,500,0.5,cold,SER,PSM,20000,687,1.45,46.4,26.7,96.93,18,37,PASS,,22,55,74.3
40kw,450,500,0.5,room,SER,PSM,20000,687,1.45,46.4,26.7,96.92,53,73,PASS,,57,55,74.3
40kw,450,500,0.5,hot,SER,PSM,20000,687,1.45,46.4,26.7,96.91,83,104,PASS,,87,55,74.3
40kw,450,500,0.75,cold,SER,PSM,30000,687,1.45,68.8,40.1,96.56,23,55,PASS,,31,81.4,110
40kw,450,500,0.75,room,SER,PSM,30000,687,1.45,68.8,40.1,96.54,58,92,PASS,,66,81.4,110
40kw,450,500,0.75,hot,SER,PSM,30000,687,1.45,68.8,40.1,96.53,89,124,PASS,,96,81.4,110
40kw,450,500,1,cold,SER,PSM,40000,687,1.45,91.3,53.4,96.13,28,78,PASS,,43,108,146
40kw,450,500,1,room,SER,PSM,40000,687,1.45,91.3,53.4,96.11,64,117,PASS,,78,108,146
40kw,450,500,1,hot,SER,PSM,40000,687,1.45,84.9,49.7,96.22,93,142,PASS,thermal derate to 93% ,104,100.5,135.9
40kw,450,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,450,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,450,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,450,750,0.05,cold,SER,PFM,2000,789,1.119,19.7,2.7,92.73,11,18,PASS,,11,18.3,27.8
40kw,450,750,0.05,room,SER,PFM,2000,789,1.119,19.7,2.7,92.73,46,53,PASS,,46,18.3,27.8
40kw,450,750,0.05,hot,SER,PFM,2000,789,1.119,19.7,2.7,92.73,76,83,PASS,,76,18.3,27.8
40kw,450,750,0.1,cold,SER,PFM,4000,789,1.119,20.4,5.3,95.7,12,18,PASS,,11,18.9,28.8
40kw,450,750,0.1,room,SER,PFM,4000,789,1.119,20.4,5.3,95.7,47,54,PASS,,46,18.9,28.8
40kw,450,750,0.1,hot,SER,PFM,4000,789,1.119,20.4,5.3,95.7,77,84,PASS,,76,18.9,28.8
40kw,450,750,0.25,cold,SER,PFM,10000,789,1.118,24.6,13.4,97.35,14,20,PASS,,13,22.8,34.9
40kw,450,750,0.25,room,SER,PFM,10000,789,1.118,24.6,13.4,97.34,49,56,PASS,,48,22.8,34.9
40kw,450,750,0.25,hot,SER,PFM,10000,789,1.118,24.6,13.4,97.34,79,86,PASS,,78,22.8,34.9
40kw,450,750,0.5,cold,SER,PFM,20000,789,1.117,36,26.7,97.68,19,25,PASS,,17,29.1,44.4
40kw,450,750,0.5,room,SER,PFM,20000,789,1.117,36,26.7,97.66,54,60,PASS,,52,29.1,44.4
40kw,450,750,0.5,hot,SER,PFM,20000,789,1.117,36,26.7,97.65,85,91,PASS,,82,29.1,44.4
40kw,450,750,0.75,cold,SER,PFM,30000,789,1.115,49.4,40.1,97.63,25,29,PASS,,22,32.3,49.5
40kw,450,750,0.75,room,SER,PFM,30000,789,1.115,49.4,40.1,97.61,61,65,PASS,,57,32.3,49.5
40kw,450,750,0.75,hot,SER,PFM,30000,789,1.115,49.4,40.1,97.6,92,96,PASS,,87,32.3,49.5
40kw,450,750,1,cold,SER,PFM,40000,789,1.113,63.6,53.4,97.46,32,34,PASS,,28,36.4,55.8
40kw,450,750,1,room,SER,PFM,40000,789,1.113,63.6,53.4,97.43,69,71,PASS,,63,36.4,55.8
40kw,450,750,1,hot,SER,PFM,40000,789,1.113,63.6,53.4,97.41,100,103,PASS,,93,36.4,55.8
40kw,450,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,450,1000,0.05,cold,SER,PFM,2000,830,0.609,47.7,2.7,88.67,11,25,PASS,,10,25.3,67.5
40kw,450,1000,0.05,room,SER,PFM,2000,830,0.609,47.7,2.7,88.67,46,61,PASS,,45,25.3,67.5
40kw,450,1000,0.05,hot,SER,PFM,2000,830,0.609,47.7,2.7,88.67,76,92,PASS,,75,25.3,67.5
40kw,450,1000,0.1,cold,SER,PFM,4000,830,0.608,47.9,5.3,93.63,12,25,PASS,,11,25.4,67.8
40kw,450,1000,0.1,room,SER,PFM,4000,830,0.608,47.9,5.3,93.63,47,61,PASS,,46,25.4,67.8
40kw,450,1000,0.1,hot,SER,PFM,4000,830,0.608,47.9,5.3,93.63,77,92,PASS,,76,25.4,67.8
40kw,450,1000,0.25,cold,SER,PFM,10000,830,0.607,49.1,13.4,96.75,14,26,PASS,,12,26,69.5
40kw,450,1000,0.25,room,SER,PFM,10000,830,0.607,49.1,13.4,96.74,49,62,PASS,,47,26,69.5
40kw,450,1000,0.25,hot,SER,PFM,10000,830,0.607,49.1,13.4,96.74,80,93,PASS,,77,26,69.5
40kw,450,1000,0.5,cold,SER,PFM,20000,830,0.602,53.3,26.7,97.63,20,28,PASS,,15,27.9,75.4
40kw,450,1000,0.5,room,SER,PFM,20000,830,0.602,53.3,26.7,97.62,55,64,PASS,,50,27.9,75.4
40kw,450,1000,0.5,hot,SER,PFM,20000,830,0.602,53.3,26.7,97.61,86,95,PASS,,80,27.9,75.4
40kw,450,1000,0.75,cold,SER,PFM,30000,830,0.592,59.7,40.1,97.77,26,31,PASS,,18,30.8,84.4
40kw,450,1000,0.75,room,SER,PFM,30000,830,0.592,59.7,40.1,97.75,62,67,PASS,,53,30.8,84.4
40kw,450,1000,0.75,hot,SER,PFM,30000,830,0.592,59.7,40.1,97.73,93,99,PASS,,83,30.8,84.4
40kw,450,1000,1,cold,SER,PFM,40000,830,0.577,67.7,53.4,97.76,34,33,PASS,,22,29.2,82.1
40kw,450,1000,1,room,SER,PFM,40000,830,0.577,67.7,53.4,97.73,71,70,PASS,,57,29.2,82.1
40kw,450,1000,1,hot,SER,PFM,40000,830,0.577,67.7,53.4,97.71,103,102,PASS,,87,29.2,82.1
40kw,475,150,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,150,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,150,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,150,0.05,cold,PAR,PSM,998,725,1.45,7.1,1.3,76.46,10,50,PASS,,11,8.9,11.3
40kw,475,150,0.05,room,PAR,PSM,998,725,1.45,7.1,1.3,76.46,45,85,PASS,,46,8.9,11.3
40kw,475,150,0.05,hot,PAR,PSM,998,725,1.45,7.1,1.3,76.46,75,115,PASS,,76,8.9,11.3
40kw,475,150,0.1,cold,PAR,PSM,1995,725,1.45,9.6,2.5,85.5,11,50,PASS,,11,12,15.4
40kw,475,150,0.1,room,PAR,PSM,1995,725,1.45,9.6,2.5,85.5,46,85,PASS,,46,12,15.4
40kw,475,150,0.1,hot,PAR,PSM,1995,725,1.45,9.6,2.5,85.5,76,115,PASS,,76,12,15.4
40kw,475,150,0.25,cold,PAR,PSM,4988,725,1.45,19.8,6.3,91.64,12,51,PASS,,14,24.7,31.7
40kw,475,150,0.25,room,PAR,PSM,4988,725,1.45,19.8,6.3,91.64,47,86,PASS,,49,24.7,31.7
40kw,475,150,0.25,hot,PAR,PSM,4988,725,1.45,19.8,6.3,91.64,77,116,PASS,,79,24.7,31.7
40kw,475,150,0.5,cold,PAR,PSM,9975,725,1.45,38.2,12.6,93.4,13,54,PASS,,19,47.7,61.1
40kw,475,150,0.5,room,PAR,PSM,9975,725,1.45,38.2,12.6,93.4,49,90,PASS,,54,47.7,61.1
40kw,475,150,0.5,hot,PAR,PSM,9975,725,1.45,38.2,12.6,93.4,79,120,PASS,,84,47.7,61.1
40kw,475,150,0.75,cold,PAR,PSM,14963,725,1.45,56.9,18.9,93.63,15,59,PASS,,26,71,91
40kw,475,150,0.75,room,PAR,PSM,14963,725,1.45,56.9,18.9,93.62,51,95,PASS,,61,71,91
40kw,475,150,0.75,hot,PAR,PSM,14963,725,1.45,56.9,18.9,93.62,81,127,PASS,,91,71,91
40kw,475,150,1,cold,PAR,PSM,19950,725,1.45,75.6,25.3,93.46,18,66,PASS,,35,94.5,121
40kw,475,150,1,room,PAR,PSM,19950,725,1.45,75.6,25.3,93.45,53,104,PASS,,70,94.5,121
40kw,475,150,1,hot,PAR,PSM,19950,725,1.45,75.6,25.3,93.45,83,136,PASS,,100,94.5,121
40kw,475,200,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,200,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,200,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,200,0.05,cold,PAR,PSM,1330,725,1.45,8.8,1.7,86.13,10,30,PASS,,11,11.1,14.2
40kw,475,200,0.05,room,PAR,PSM,1330,725,1.45,8.8,1.7,86.13,45,65,PASS,,46,11.1,14.2
40kw,475,200,0.05,hot,PAR,PSM,1330,725,1.45,8.8,1.7,86.13,75,95,PASS,,76,11.1,14.2
40kw,475,200,0.1,cold,PAR,PSM,2660,725,1.45,11,3.4,91.55,11,30,PASS,,11,13.7,17.6
40kw,475,200,0.1,room,PAR,PSM,2660,725,1.45,11,3.4,91.55,46,65,PASS,,46,13.7,17.6
40kw,475,200,0.1,hot,PAR,PSM,2660,725,1.45,11,3.4,91.55,76,95,PASS,,76,13.7,17.6
40kw,475,200,0.25,cold,PAR,PSM,6650,725,1.45,20.5,8.4,94.81,12,30,PASS,,14,25.6,32.8
40kw,475,200,0.25,room,PAR,PSM,6650,725,1.45,20.5,8.4,94.81,47,66,PASS,,49,25.6,32.8
40kw,475,200,0.25,hot,PAR,PSM,6650,725,1.45,20.5,8.4,94.81,77,96,PASS,,79,25.6,32.8
40kw,475,200,0.5,cold,PAR,PSM,13300,725,1.45,38.5,16.8,95.53,15,33,PASS,,19,48.1,61.7
40kw,475,200,0.5,room,PAR,PSM,13300,725,1.45,38.5,16.8,95.53,50,69,PASS,,54,48.1,61.7
40kw,475,200,0.5,hot,PAR,PSM,13300,725,1.45,38.5,16.8,95.52,80,99,PASS,,84,48.1,61.7
40kw,475,200,0.75,cold,PAR,PSM,19950,725,1.45,57.1,25.3,95.46,18,47,PASS,,26,71.3,91.4
40kw,475,200,0.75,room,PAR,PSM,19950,725,1.45,57.1,25.3,95.45,53,83,PASS,,61,71.3,91.4
40kw,475,200,0.75,hot,PAR,PSM,19950,725,1.45,57.1,25.3,95.44,83,115,PASS,,91,71.3,91.4
40kw,475,200,1,cold,PAR,PSM,26600,725,1.45,75.8,33.7,95.19,21,64,PASS,,35,94.7,121.3
40kw,475,200,1,room,PAR,PSM,26600,725,1.45,75.8,33.7,95.18,56,102,PASS,,70,94.7,121.3
40kw,475,200,1,hot,PAR,PSM,26600,725,1.45,75.8,33.7,95.17,86,134,PASS,,100,94.7,121.3
40kw,475,250,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,250,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,250,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,250,0.05,cold,PAR,PSM,1663,725,1.45,10.7,2.1,89.78,11,22,PASS,,11,13.4,17.1
40kw,475,250,0.05,room,PAR,PSM,1663,725,1.45,10.7,2.1,89.78,46,58,PASS,,46,13.4,17.1
40kw,475,250,0.05,hot,PAR,PSM,1663,725,1.45,10.7,2.1,89.78,76,88,PASS,,76,13.4,17.1
40kw,475,250,0.1,cold,PAR,PSM,3325,725,1.45,12.5,4.2,93.78,11,23,PASS,,11,15.7,20
40kw,475,250,0.1,room,PAR,PSM,3325,725,1.45,12.5,4.2,93.78,46,58,PASS,,46,15.7,20
40kw,475,250,0.1,hot,PAR,PSM,3325,725,1.45,12.5,4.2,93.78,76,88,PASS,,76,15.7,20
40kw,475,250,0.25,cold,PAR,PSM,8313,725,1.45,21.3,10.5,96.05,13,23,PASS,,14,26.7,34.1
40kw,475,250,0.25,room,PAR,PSM,8313,725,1.45,21.3,10.5,96.05,48,58,PASS,,49,26.7,34.1
40kw,475,250,0.25,hot,PAR,PSM,8313,725,1.45,21.3,10.5,96.05,78,89,PASS,,79,26.7,34.1
40kw,475,250,0.5,cold,PAR,PSM,16625,725,1.45,39,21,96.46,16,33,PASS,,19,48.7,62.4
40kw,475,250,0.5,room,PAR,PSM,16625,725,1.45,39,21,96.45,51,69,PASS,,54,48.7,62.4
40kw,475,250,0.5,hot,PAR,PSM,16625,725,1.45,39,21,96.45,81,99,PASS,,84,48.7,62.4
40kw,475,250,0.75,cold,PAR,PSM,24938,725,1.45,57.4,31.6,96.32,20,47,PASS,,26,71.7,91.9
40kw,475,250,0.75,room,PAR,PSM,24938,725,1.45,57.4,31.6,96.31,55,84,PASS,,61,71.7,91.9
40kw,475,250,0.75,hot,PAR,PSM,24938,725,1.45,57.4,31.6,96.3,85,115,PASS,,91,71.7,91.9
40kw,475,250,1,cold,PAR,PSM,33250,725,1.45,76.1,42.1,96.05,24,64,PASS,,35,95,121.7
40kw,475,250,1,room,PAR,PSM,33250,725,1.45,76.1,42.1,96.04,59,102,PASS,,70,95,121.7
40kw,475,250,1,hot,PAR,PSM,33250,725,1.45,76.1,42.1,96.03,90,134,PASS,,100,95,121.7
40kw,475,300,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,300,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,300,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,300,0.05,cold,PAR,PSM,1995,725,1.45,12.6,2.5,90.86,11,23,PASS,,11,15.7,20.1
40kw,475,300,0.05,room,PAR,PSM,1995,725,1.45,12.6,2.5,90.86,46,58,PASS,,46,15.7,20.1
40kw,475,300,0.05,hot,PAR,PSM,1995,725,1.45,12.6,2.5,90.86,76,88,PASS,,76,15.7,20.1
40kw,475,300,0.1,cold,PAR,PSM,3990,725,1.45,14.2,5.1,94.49,11,23,PASS,,11,17.7,22.7
40kw,475,300,0.1,room,PAR,PSM,3990,725,1.45,14.2,5.1,94.49,46,58,PASS,,46,17.7,22.7
40kw,475,300,0.1,hot,PAR,PSM,3990,725,1.45,14.2,5.1,94.49,76,88,PASS,,76,17.7,22.7
40kw,475,300,0.25,cold,PAR,PSM,9975,725,1.45,22.3,12.6,96.55,13,23,PASS,,14,27.9,35.8
40kw,475,300,0.25,room,PAR,PSM,9975,725,1.45,22.3,12.6,96.54,49,59,PASS,,49,27.9,35.8
40kw,475,300,0.25,hot,PAR,PSM,9975,725,1.45,22.3,12.6,96.54,79,89,PASS,,79,27.9,35.8
40kw,475,300,0.5,cold,PAR,PFM,19950,725,1.441,39.6,25.3,97.05,18,29,PASS,,19,38.8,50.1
40kw,475,300,0.5,room,PAR,PFM,19950,725,1.441,39.6,25.3,97.05,53,65,PASS,,54,38.8,50.1
40kw,475,300,0.5,hot,PAR,PFM,19950,725,1.441,39.6,25.3,97.04,83,96,PASS,,84,38.8,50.1
40kw,475,300,0.75,cold,PAR,PFM,29925,725,1.398,57.9,37.9,96.84,22,39,PASS,,26,52.7,70.1
40kw,475,300,0.75,room,PAR,PFM,29925,725,1.398,57.9,37.9,96.83,58,76,PASS,,61,52.7,70.1
40kw,475,300,0.75,hot,PAR,PFM,29925,725,1.398,57.9,37.9,96.82,88,107,PASS,,91,52.7,70.1
40kw,475,300,1,cold,PAR,PFM,39900,725,1.357,76.5,50.5,96.56,27,52,PASS,,35,66.4,90.9
40kw,475,300,1,room,PAR,PFM,39900,725,1.357,76.5,50.5,96.54,63,90,PASS,,70,66.4,90.9
40kw,475,300,1,hot,PAR,PFM,39900,725,1.357,76.5,50.5,96.53,94,122,PASS,,100,66.4,90.9
40kw,475,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,400,0.05,cold,PAR,PFM,2000,830,1.084,21.6,2.5,92.16,11,19,PASS,,10,20.4,30.6
40kw,475,400,0.05,room,PAR,PFM,2000,830,1.084,21.6,2.5,92.16,46,54,PASS,,45,20.4,30.6
40kw,475,400,0.05,hot,PAR,PFM,2000,830,1.084,21.6,2.5,92.16,76,85,PASS,,75,20.4,30.6
40kw,475,400,0.1,cold,PAR,PFM,4000,830,1.084,22.2,5.1,95.38,12,19,PASS,,11,20.9,31.3
40kw,475,400,0.1,room,PAR,PFM,4000,830,1.084,22.2,5.1,95.37,47,55,PASS,,46,20.9,31.3
40kw,475,400,0.1,hot,PAR,PFM,4000,830,1.084,22.2,5.1,95.37,77,85,PASS,,76,20.9,31.3
40kw,475,400,0.25,cold,PAR,PFM,10000,830,1.084,25.7,12.7,97.21,14,21,PASS,,13,24.2,36.3
40kw,475,400,0.25,room,PAR,PFM,10000,830,1.084,25.7,12.7,97.21,49,56,PASS,,48,24.2,36.3
40kw,475,400,0.25,hot,PAR,PFM,10000,830,1.084,25.7,12.7,97.2,79,87,PASS,,78,24.2,36.3
40kw,475,400,0.5,cold,PAR,PFM,20000,830,1.083,35.5,25.3,97.6,19,25,PASS,,16,31.1,46.6
40kw,475,400,0.5,room,PAR,PFM,20000,830,1.083,35.5,25.3,97.59,54,61,PASS,,51,31.1,46.6
40kw,475,400,0.5,hot,PAR,PFM,20000,830,1.083,35.5,25.3,97.58,84,91,PASS,,81,31.1,46.6
40kw,475,400,0.75,cold,PAR,PFM,30000,830,1.082,47.6,38,97.62,25,29,PASS,,21,33.2,49.8
40kw,475,400,0.75,room,PAR,PFM,30000,830,1.082,47.6,38,97.6,60,65,PASS,,56,33.2,49.8
40kw,475,400,0.75,hot,PAR,PFM,30000,830,1.082,47.6,38,97.59,91,95,PASS,,86,33.2,49.8
40kw,475,400,1,cold,PAR,PFM,40000,830,1.081,60.6,50.6,97.5,31,33,PASS,,26,35.9,53.9
40kw,475,400,1,room,PAR,PFM,40000,830,1.081,60.6,50.6,97.47,68,70,PASS,,61,35.9,53.9
40kw,475,400,1,hot,PAR,PFM,40000,830,1.081,60.6,50.6,97.45,99,101,PASS,,91,35.9,53.9
40kw,475,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,500,0.05,cold,PAR,PFM,2000,830,0.609,47.7,2.5,88.6,11,25,PASS,,10,25.3,67.5
40kw,475,500,0.05,room,PAR,PFM,2000,830,0.609,47.7,2.5,88.59,46,61,PASS,,45,25.3,67.5
40kw,475,500,0.05,hot,PAR,PFM,2000,830,0.609,47.7,2.5,88.59,76,92,PASS,,75,25.3,67.5
40kw,475,500,0.1,cold,PAR,PFM,4000,830,0.608,47.9,5.1,93.55,12,25,PASS,,11,25.4,67.8
40kw,475,500,0.1,room,PAR,PFM,4000,830,0.608,47.9,5.1,93.55,47,61,PASS,,46,25.4,67.8
40kw,475,500,0.1,hot,PAR,PFM,4000,830,0.608,47.9,5.1,93.55,77,92,PASS,,76,25.4,67.8
40kw,475,500,0.25,cold,PAR,PFM,10000,830,0.607,49.1,12.7,96.67,14,26,PASS,,12,26,69.5
40kw,475,500,0.25,room,PAR,PFM,10000,830,0.607,49.1,12.7,96.67,49,62,PASS,,47,26,69.5
40kw,475,500,0.25,hot,PAR,PFM,10000,830,0.607,49.1,12.7,96.66,79,93,PASS,,77,26,69.5
40kw,475,500,0.5,cold,PAR,PFM,20000,830,0.602,53.3,25.3,97.57,19,28,PASS,,15,27.9,75.4
40kw,475,500,0.5,room,PAR,PFM,20000,830,0.602,53.3,25.3,97.56,54,64,PASS,,50,27.9,75.4
40kw,475,500,0.5,hot,PAR,PFM,20000,830,0.602,53.3,25.3,97.55,84,95,PASS,,80,27.9,75.4
40kw,475,500,0.75,cold,PAR,PFM,30000,830,0.592,59.7,38,97.72,25,31,PASS,,18,30.8,84.4
40kw,475,500,0.75,room,PAR,PFM,30000,830,0.592,59.7,38,97.7,60,67,PASS,,53,30.8,84.4
40kw,475,500,0.75,hot,PAR,PFM,30000,830,0.592,59.7,38,97.69,91,99,PASS,,83,30.8,84.4
40kw,475,500,1,cold,PAR,PFM,40000,830,0.577,67.7,50.6,97.73,31,33,PASS,,22,29.2,82.1
40kw,475,500,1,room,PAR,PFM,40000,830,0.577,67.7,50.6,97.71,68,70,PASS,,57,29.2,82.1
40kw,475,500,1,hot,PAR,PFM,40000,830,0.577,67.7,50.6,97.69,99,102,PASS,,87,29.2,82.1
40kw,475,500,0,cold,SER,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,500,0,room,SER,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,500,0,hot,SER,IDLE,0,725,,0,0,,,,PASS,standby
40kw,475,500,0.05,cold,SER,PSM,2000,725,1.45,11,2.5,91.29,11,23,PASS,,11,13.7,17.6
40kw,475,500,0.05,room,SER,PSM,2000,725,1.45,11,2.5,91.28,46,58,PASS,,46,13.7,17.6
40kw,475,500,0.05,hot,SER,PSM,2000,725,1.45,11,2.5,91.28,76,88,PASS,,76,13.7,17.6
40kw,475,500,0.1,cold,SER,PSM,4000,725,1.45,13.5,5.1,94.64,11,23,PASS,,12,16.9,21.6
40kw,475,500,0.1,room,SER,PSM,4000,725,1.45,13.5,5.1,94.64,46,58,PASS,,47,16.9,21.6
40kw,475,500,0.1,hot,SER,PSM,4000,725,1.45,13.5,5.1,94.64,76,88,PASS,,77,16.9,21.6
40kw,475,500,0.25,cold,SER,PSM,10000,725,1.45,24.8,12.7,96.44,13,24,PASS,,15,31,39.7
40kw,475,500,0.25,room,SER,PSM,10000,725,1.45,24.8,12.7,96.44,49,59,PASS,,50,31,39.7
40kw,475,500,0.25,hot,SER,PSM,10000,725,1.45,24.8,12.7,96.43,79,89,PASS,,80,31,39.7
40kw,475,500,0.5,cold,SER,PSM,20000,725,1.45,46.4,25.3,96.63,18,39,PASS,,22,58,74.3
40kw,475,500,0.5,room,SER,PSM,20000,725,1.45,46.4,25.3,96.62,53,74,PASS,,57,58,74.3
40kw,475,500,0.5,hot,SER,PSM,20000,725,1.45,46.4,25.3,96.61,83,105,PASS,,87,58,74.3
40kw,475,500,0.75,cold,SER,PSM,30000,725,1.45,68.8,38,96.36,22,57,PASS,,31,85.9,110
40kw,475,500,0.75,room,SER,PSM,30000,725,1.45,68.8,38,96.35,58,94,PASS,,66,85.9,110
40kw,475,500,0.75,hot,SER,PSM,30000,725,1.45,68.8,38,96.34,88,126,PASS,,96,85.9,110
40kw,475,500,1,cold,SER,PSM,40000,725,1.45,91.3,50.6,95.99,28,80,PASS,,43,114,146
40kw,475,500,1,room,SER,PSM,40000,725,1.45,91.3,50.6,95.98,63,120,PASS,,78,114,146
40kw,475,500,1,hot,SER,PSM,40000,725,1.45,84.9,47.1,96.07,92,145,PASS,thermal derate to 93% ,104,106.1,135.9
40kw,475,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,475,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,475,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
40kw,475,750,0.05,cold,SER,PFM,2000,789,1.119,19.7,2.5,92.73,11,18,PASS,,11,18.3,27.8
40kw,475,750,0.05,room,SER,PFM,2000,789,1.119,19.7,2.5,92.73,46,53,PASS,,46,18.3,27.8
40kw,475,750,0.05,hot,SER,PFM,2000,789,1.119,19.7,2.5,92.73,76,83,PASS,,76,18.3,27.8
40kw,475,750,0.1,cold,SER,PFM,4000,789,1.119,20.4,5.1,95.71,11,18,PASS,,11,18.9,28.8
40kw,475,750,0.1,room,SER,PFM,4000,789,1.119,20.4,5.1,95.71,46,54,PASS,,46,18.9,28.8
40kw,475,750,0.1,hot,SER,PFM,4000,789,1.119,20.4,5.1,95.71,76,84,PASS,,76,18.9,28.8
40kw,475,750,0.25,cold,SER,PFM,10000,789,1.118,24.6,12.7,97.37,14,20,PASS,,13,22.8,34.9
40kw,475,750,0.25,room,SER,PFM,10000,789,1.118,24.6,12.7,97.36,49,56,PASS,,48,22.8,34.9
40kw,475,750,0.25,hot,SER,PFM,10000,789,1.118,24.6,12.7,97.36,79,86,PASS,,78,22.8,34.9
40kw,475,750,0.5,cold,SER,PFM,20000,789,1.117,36,25.3,97.71,18,25,PASS,,17,29.1,44.4
40kw,475,750,0.5,room,SER,PFM,20000,789,1.117,36,25.3,97.7,53,60,PASS,,52,29.1,44.4
40kw,475,750,0.5,hot,SER,PFM,20000,789,1.117,36,25.3,97.69,84,91,PASS,,82,29.1,44.4
40kw,475,750,0.75,cold,SER,PFM,30000,789,1.115,49.4,38,97.68,23,29,PASS,,22,32.3,49.5
40kw,475,750,0.75,room,SER,PFM,30000,789,1.115,49.4,38,97.67,59,65,PASS,,57,32.3,49.5
40kw,475,750,0.75,hot,SER,PFM,30000,789,1.115,49.4,38,97.66,89,96,PASS,,87,32.3,49.5
40kw,475,750,1,cold,SER,PFM,40000,789,1.113,63.6,50.6,97.52,29,34,PASS,,28,36.4,55.8
40kw,475,750,1,room,SER,PFM,40000,789,1.113,63.6,50.6,97.51,65,71,PASS,,63,36.4,55.8
40kw,475,750,1,hot,SER,PFM,40000,789,1.113,63.6,50.6,97.49,96,103,PASS,,93,36.4,55.8
40kw,475,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
40kw,475,1000,0.05,cold,SER,PFM,2000,830,0.609,47.7,2.5,88.68,11,25,PASS,,10,25.3,67.5
40kw,475,1000,0.05,room,SER,PFM,2000,830,0.609,47.7,2.5,88.68,46,61,PASS,,45,25.3,67.5
40kw,475,1000,0.05,hot,SER,PFM,2000,830,0.609,47.7,2.5,88.68,76,92,PASS,,75,25.3,67.5
40kw,475,1000,0.1,cold,SER,PFM,4000,830,0.608,47.9,5.1,93.64,12,25,PASS,,11,25.4,67.8
40kw,475,1000,0.1,room,SER,PFM,4000,830,0.608,47.9,5.1,93.64,47,61,PASS,,46,25.4,67.8
40kw,475,1000,0.1,hot,SER,PFM,4000,830,0.608,47.9,5.1,93.64,77,92,PASS,,76,25.4,67.8
40kw,475,1000,0.25,cold,SER,PFM,10000,830,0.607,49.1,12.7,96.77,14,26,PASS,,12,26,69.5
40kw,475,1000,0.25,room,SER,PFM,10000,830,0.607,49.1,12.7,96.76,49,62,PASS,,47,26,69.5
40kw,475,1000,0.25,hot,SER,PFM,10000,830,0.607,49.1,12.7,96.76,79,93,PASS,,77,26,69.5
40kw,475,1000,0.5,cold,SER,PFM,20000,830,0.602,53.3,25.3,97.67,19,28,PASS,,15,27.9,75.4
40kw,475,1000,0.5,room,SER,PFM,20000,830,0.602,53.3,25.3,97.66,54,64,PASS,,50,27.9,75.4
40kw,475,1000,0.5,hot,SER,PFM,20000,830,0.602,53.3,25.3,97.65,84,95,PASS,,80,27.9,75.4
40kw,475,1000,0.75,cold,SER,PFM,30000,830,0.592,59.7,38,97.82,25,31,PASS,,18,30.8,84.4
40kw,475,1000,0.75,room,SER,PFM,30000,830,0.592,59.7,38,97.8,60,67,PASS,,53,30.8,84.4
40kw,475,1000,0.75,hot,SER,PFM,30000,830,0.592,59.7,38,97.79,91,99,PASS,,83,30.8,84.4
40kw,475,1000,1,cold,SER,PFM,40000,830,0.577,67.7,50.6,97.84,31,33,PASS,,22,29.2,82.1
40kw,475,1000,1,room,SER,PFM,40000,830,0.577,67.7,50.6,97.81,68,70,PASS,,57,29.2,82.1
40kw,475,1000,1,hot,SER,PFM,40000,830,0.577,67.7,50.6,97.79,99,102,PASS,,87,29.2,82.1
50kw,285,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,150,0.05,cold,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,10,43,PASS,,11,7.4,14
50kw,285,150,0.05,room,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,45,78,PASS,,46,7.4,14
50kw,285,150,0.05,hot,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,65,98,PASS,,66,7.4,14
50kw,285,150,0.1,cold,PAR,PSM,2505,650,1.45,12,5.3,87.72,11,43,PASS,,11,10.1,19.2
50kw,285,150,0.1,room,PAR,PSM,2505,650,1.45,12,5.3,87.71,46,78,PASS,,46,10.1,19.2
50kw,285,150,0.1,hot,PAR,PSM,2505,650,1.45,12,5.3,87.71,66,98,PASS,,66,10.1,19.2
50kw,285,150,0.25,cold,PAR,PSM,6263,650,1.45,24.8,13.2,92.57,13,44,PASS,,14,20.9,39.6
50kw,285,150,0.25,room,PAR,PSM,6263,650,1.45,24.8,13.2,92.56,48,79,PASS,,49,20.9,39.6
50kw,285,150,0.25,hot,PAR,PSM,6263,650,1.45,24.8,13.2,92.55,68,100,PASS,,69,20.9,39.6
50kw,285,150,0.5,cold,PAR,PSM,12525,650,1.45,47.9,26.4,93.64,16,48,PASS,,20,40.5,76.6
50kw,285,150,0.5,room,PAR,PSM,12525,650,1.45,47.9,26.4,93.62,52,84,PASS,,55,40.5,76.6
50kw,285,150,0.5,hot,PAR,PSM,12525,650,1.45,47.9,26.4,93.6,72,104,PASS,,75,40.5,76.6
50kw,285,150,0.75,cold,PAR,PSM,18788,650,1.45,71.4,39.6,93.46,21,54,PASS,,28,60.3,114.2
50kw,285,150,0.75,room,PAR,PSM,18788,650,1.45,71.4,39.6,93.43,57,91,PASS,,63,60.3,114.2
50kw,285,150,0.75,hot,PAR,PSM,18788,650,1.45,71.4,39.6,93.41,77,112,PASS,,83,60.3,114.2
50kw,285,150,1,cold,PAR,PSM,25050,650,1.45,95,52.8,92.98,27,63,PASS,,38,80.2,151.9
50kw,285,150,1,room,PAR,PSM,25050,650,1.45,95,52.8,92.93,63,102,PASS,,73,80.2,151.9
50kw,285,150,1,hot,PAR,PSM,25050,650,1.45,95,52.8,92.91,84,124,PASS,,93,80.2,151.9
50kw,285,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,200,0.05,cold,PAR,PSM,1670,650,1.45,10.9,3.5,88.19,11,27,PASS,,11,9.2,17.4
50kw,285,200,0.05,room,PAR,PSM,1670,650,1.45,10.9,3.5,88.19,46,62,PASS,,46,9.2,17.4
50kw,285,200,0.05,hot,PAR,PSM,1670,650,1.45,10.9,3.5,88.18,66,82,PASS,,66,9.2,17.4
50kw,285,200,0.1,cold,PAR,PSM,3340,650,1.45,13.6,7,92.67,11,27,PASS,,11,11.5,21.8
50kw,285,200,0.1,room,PAR,PSM,3340,650,1.45,13.6,7,92.66,46,62,PASS,,46,11.5,21.8
50kw,285,200,0.1,hot,PAR,PSM,3340,650,1.45,13.6,7,92.66,66,83,PASS,,66,11.5,21.8
50kw,285,200,0.25,cold,PAR,PSM,8350,650,1.45,25.6,17.6,95.16,14,28,PASS,,14,21.6,41
50kw,285,200,0.25,room,PAR,PSM,8350,650,1.45,25.6,17.6,95.14,49,64,PASS,,49,21.6,41
50kw,285,200,0.25,hot,PAR,PSM,8350,650,1.45,25.6,17.6,95.13,69,84,PASS,,69,21.6,41
50kw,285,200,0.5,cold,PAR,PSM,16700,650,1.45,48.3,35.2,95.41,19,32,PASS,,20,40.8,77.3
50kw,285,200,0.5,room,PAR,PSM,16700,650,1.45,48.3,35.2,95.38,55,67,PASS,,55,40.8,77.3
50kw,285,200,0.5,hot,PAR,PSM,16700,650,1.45,48.3,35.2,95.36,75,88,PASS,,75,40.8,77.3
50kw,285,200,0.75,cold,PAR,PSM,25050,650,1.45,71.7,52.8,95.01,27,40,PASS,,28,60.5,114.7
50kw,285,200,0.75,room,PAR,PSM,25050,650,1.45,71.7,52.8,94.97,63,77,PASS,,63,60.5,114.7
50kw,285,200,0.75,hot,PAR,PSM,25050,650,1.45,71.7,52.8,94.94,84,98,PASS,,83,60.5,114.7
50kw,285,200,1,cold,PAR,PSM,33400,650,1.45,95.2,70.5,94.46,36,56,PASS,,38,80.4,152.3
50kw,285,200,1,room,PAR,PSM,33400,650,1.45,95.2,70.5,94.39,74,94,PASS,,73,80.4,152.3
50kw,285,200,1,hot,PAR,PSM,33400,650,1.45,95.2,70.5,94.36,95,116,PASS,,93,80.4,152.3
50kw,285,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,250,0.05,cold,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,11,14,PASS,,11,11.1,21
50kw,285,250,0.05,room,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,46,49,PASS,,46,11.1,21
50kw,285,250,0.05,hot,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,66,69,PASS,,66,11.1,21
50kw,285,250,0.1,cold,PAR,PSM,4175,650,1.45,15.5,8.8,96.05,12,15,PASS,,11,13.1,24.7
50kw,285,250,0.1,room,PAR,PSM,4175,650,1.45,15.5,8.8,96.05,47,50,PASS,,46,13.1,24.7
50kw,285,250,0.1,hot,PAR,PSM,4175,650,1.45,15.5,8.8,96.04,67,70,PASS,,66,13.1,24.7
50kw,285,250,0.25,cold,PAR,PSM,10438,650,1.45,26.6,22,96.82,15,19,PASS,,14,22.5,42.6
50kw,285,250,0.25,room,PAR,PSM,10438,650,1.45,26.6,22,96.8,50,54,PASS,,49,22.5,42.6
50kw,285,250,0.25,hot,PAR,PSM,10438,650,1.45,26.6,22,96.79,71,74,PASS,,69,22.5,42.6
50kw,285,250,0.5,cold,PAR,PSM,20875,650,1.45,48.9,44,96.49,23,28,PASS,,20,41.3,78.2
50kw,285,250,0.5,room,PAR,PSM,20875,650,1.45,48.9,44,96.45,59,64,PASS,,55,41.3,78.2
50kw,285,250,0.5,hot,PAR,PSM,20875,650,1.45,48.9,44,96.43,79,84,PASS,,75,41.3,78.2
50kw,285,250,0.75,cold,PAR,PSM,31313,650,1.45,72,66.1,95.92,34,40,PASS,,28,60.8,115.3
50kw,285,250,0.75,room,PAR,PSM,31313,650,1.45,72,66.1,95.86,71,77,PASS,,63,60.8,115.3
50kw,285,250,0.75,hot,PAR,PSM,31313,650,1.45,72,66.1,95.82,92,98,PASS,,83,60.8,115.3
50kw,285,250,1,cold,PAR,PFM,41750,650,1.428,95.5,88.1,95.1,48,51,PASS,,38,65.9,126.7
50kw,285,250,1,room,PAR,PFM,41750,650,1.428,95.5,88.1,95.02,87,89,PASS,,73,65.9,126.7
50kw,285,250,1,hot,PAR,PFM,41750,650,1.428,95.5,88.1,94.97,110,111,PASS,,93,65.9,126.7
50kw,285,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,300,0.05,cold,PAR,PFM,2159,650,1.191,18.3,4.6,94.04,11,14,PASS,,11,11.2,25.9
50kw,285,300,0.05,room,PAR,PFM,2159,650,1.191,18.3,4.6,94.04,46,49,PASS,,46,11.2,25.9
50kw,285,300,0.05,hot,PAR,PFM,2159,650,1.191,18.3,4.6,94.03,66,69,PASS,,66,11.2,25.9
50kw,285,300,0.1,cold,PAR,PFM,4318,650,1.191,19.6,9.1,96.13,12,15,PASS,,11,12,27.8
50kw,285,300,0.1,room,PAR,PFM,4318,650,1.191,19.6,9.1,96.12,47,50,PASS,,46,12,27.8
50kw,285,300,0.1,hot,PAR,PFM,4318,650,1.191,19.6,9.1,96.12,67,70,PASS,,66,12,27.8
50kw,285,300,0.25,cold,PAR,PFM,10795,650,1.189,27.1,22.8,97.06,15,17,PASS,,13,16.6,38.4
50kw,285,300,0.25,room,PAR,PFM,10795,650,1.189,27.1,22.8,97.04,51,52,PASS,,48,16.6,38.4
50kw,285,300,0.25,hot,PAR,PFM,10795,650,1.189,27.1,22.8,97.03,71,72,PASS,,68,16.6,38.4
50kw,285,300,0.5,cold,PAR,PFM,21591,650,1.183,44.6,45.5,96.95,23,20,PASS,,18,21.1,49
50kw,285,300,0.5,room,PAR,PFM,21591,650,1.183,44.6,45.5,96.91,59,56,PASS,,53,21.1,49
50kw,285,300,0.5,hot,PAR,PFM,21591,650,1.183,44.6,45.5,96.89,80,77,PASS,,73,21.1,49
50kw,285,300,0.75,cold,PAR,PFM,32386,650,1.175,63.8,68.3,96.52,35,26,PASS,,25,26.1,61
50kw,285,300,0.75,room,PAR,PFM,32386,650,1.175,63.8,68.3,96.46,72,63,PASS,,60,26.1,61
50kw,285,300,0.75,hot,PAR,PFM,32386,650,1.175,63.8,68.3,96.42,94,83,PASS,,80,26.1,61
50kw,285,300,1,cold,PAR,PFM,43182,650,1.166,83.6,91.1,95.99,50,34,PASS,,33,31.6,74.6
50kw,285,300,1,room,PAR,PFM,43182,650,1.166,83.6,91.1,95.9,90,72,PASS,,68,31.6,74.6
50kw,285,300,1,hot,PAR,PFM,43182,650,1.166,83.6,91.1,95.85,113,93,PASS,,88,31.6,74.6
50kw,285,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,400,0.05,cold,PAR,PFM,2159,830,1.084,26.4,4.6,92.47,11,17,PASS,,10,18.8,37.3
50kw,285,400,0.05,room,PAR,PFM,2159,830,1.084,26.4,4.6,92.46,46,53,PASS,,45,18.8,37.3
50kw,285,400,0.05,hot,PAR,PFM,2159,830,1.084,26.4,4.6,92.46,66,73,PASS,,65,18.8,37.3
50kw,285,400,0.1,cold,PAR,PFM,4318,830,1.084,26.9,9.1,95.47,12,18,PASS,,11,19.2,38
50kw,285,400,0.1,room,PAR,PFM,4318,830,1.084,26.9,9.1,95.46,47,53,PASS,,46,19.2,38
50kw,285,400,0.1,hot,PAR,PFM,4318,830,1.084,26.9,9.1,95.46,67,73,PASS,,66,19.2,38
50kw,285,400,0.25,cold,PAR,PFM,10795,830,1.084,30.3,22.8,97.07,17,19,PASS,,12,21.6,42.9
50kw,285,400,0.25,room,PAR,PFM,10795,830,1.084,30.3,22.8,97.05,52,54,PASS,,47,21.6,42.9
50kw,285,400,0.25,hot,PAR,PFM,10795,830,1.084,30.3,22.8,97.03,72,74,PASS,,67,21.6,42.9
50kw,285,400,0.5,cold,PAR,PFM,21591,830,1.083,40.3,45.5,97.17,28,22,PASS,,16,28.3,56.3
50kw,285,400,0.5,room,PAR,PFM,21591,830,1.083,40.3,45.5,97.11,64,58,PASS,,51,28.3,56.3
50kw,285,400,0.5,hot,PAR,PFM,21591,830,1.083,40.3,45.5,97.08,85,78,PASS,,71,28.3,56.3
50kw,285,400,0.75,cold,PAR,PFM,32386,830,1.083,52.9,68.3,96.91,43,25,PASS,,20,29.9,59.4
50kw,285,400,0.75,room,PAR,PFM,32386,830,1.083,52.9,68.3,96.82,81,61,PASS,,55,29.9,59.4
50kw,285,400,0.75,hot,PAR,PFM,32386,830,1.083,52.9,68.3,96.77,103,82,PASS,,75,29.9,59.4
50kw,285,400,1,cold,PAR,PFM,43182,830,1.082,66.6,91.1,96.48,65,29,PASS,,25,31.9,63.4
50kw,285,400,1,room,PAR,PFM,43182,830,1.082,66.6,91.1,96.36,107,65,PASS,,60,31.9,63.4
50kw,285,400,1,hot,PAR,PFM,43182,830,1.082,66.6,91.1,96.28,130,86,PASS,,80,31.9,63.4
50kw,285,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
