# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
50kw,285,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,500,0.05,cold,PAR,PFM,2159,830,0.609,58.3,4.6,87.93,11,24,PASS,,10,23.3,82.5
50kw,285,500,0.05,room,PAR,PFM,2159,830,0.609,58.3,4.6,87.93,46,60,PASS,,45,23.3,82.5
50kw,285,500,0.05,hot,PAR,PFM,2159,830,0.609,58.3,4.6,87.92,66,81,PASS,,65,23.3,82.5
50kw,285,500,0.1,cold,PAR,PFM,4318,830,0.608,58.5,9.1,93.1,12,24,PASS,,11,23.4,82.7
50kw,285,500,0.1,room,PAR,PFM,4318,830,0.608,58.5,9.1,93.09,47,60,PASS,,46,23.4,82.7
50kw,285,500,0.1,hot,PAR,PFM,4318,830,0.608,58.5,9.1,93.08,67,81,PASS,,66,23.4,82.7
50kw,285,500,0.25,cold,PAR,PFM,10795,830,0.607,59.7,22.8,96.28,17,24,PASS,,12,23.8,84.4
50kw,285,500,0.25,room,PAR,PFM,10795,830,0.607,59.7,22.8,96.25,52,61,PASS,,47,23.8,84.4
50kw,285,500,0.25,hot,PAR,PFM,10795,830,0.607,59.7,22.8,96.23,72,81,PASS,,67,23.8,84.4
50kw,285,500,0.5,cold,PAR,PFM,21591,830,0.603,63.7,45.5,97.01,28,26,PASS,,14,25.3,90.1
50kw,285,500,0.5,room,PAR,PFM,21591,830,0.603,63.7,45.5,96.95,64,62,PASS,,49,25.3,90.1
50kw,285,500,0.5,hot,PAR,PFM,21591,830,0.603,63.7,45.5,96.92,85,83,PASS,,69,25.3,90.1
50kw,285,500,0.75,cold,PAR,PFM,32386,830,0.596,69.9,68.3,96.93,43,28,PASS,,17,27.4,98.9
50kw,285,500,0.75,room,PAR,PFM,32386,830,0.596,69.9,68.3,96.85,81,65,PASS,,52,27.4,98.9
50kw,285,500,0.75,hot,PAR,PFM,32386,830,0.596,69.9,68.3,96.8,103,86,PASS,,72,27.4,98.9
50kw,285,500,1,cold,PAR,PFM,43182,830,0.585,77.9,91.1,96.64,65,31,PASS,,21,28.4,104.5
50kw,285,500,1,room,PAR,PFM,43182,830,0.585,77.9,91.1,96.51,107,68,PASS,,56,28.4,104.5
50kw,285,500,1,hot,PAR,PFM,43182,830,0.585,77.9,91.1,96.44,130,90,PASS,,76,28.4,104.5
50kw,285,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,285,500,0.05,cold,SER,PSM,2159,650,1.45,13.2,4.6,94.48,11,14,PASS,,11,11.1,21.1
50kw,285,500,0.05,room,SER,PSM,2159,650,1.45,13.2,4.6,94.48,46,49,PASS,,46,11.1,21.1
50kw,285,500,0.05,hot,SER,PSM,2159,650,1.45,13.2,4.6,94.47,66,69,PASS,,66,11.1,21.1
50kw,285,500,0.1,cold,SER,PSM,4318,650,1.45,15.7,9.1,96.31,12,15,PASS,,11,13.2,25.1
50kw,285,500,0.1,room,SER,PSM,4318,650,1.45,15.7,9.1,96.3,47,50,PASS,,46,13.2,25.1
50kw,285,500,0.1,hot,SER,PSM,4318,650,1.45,15.7,9.1,96.29,67,70,PASS,,66,13.2,25.1
50kw,285,500,0.25,cold,SER,PSM,10795,650,1.45,27.4,22.8,97.02,15,19,PASS,,14,23.1,43.8
50kw,285,500,0.25,room,SER,PSM,10795,650,1.45,27.4,22.8,97,51,54,PASS,,49,23.1,43.8
50kw,285,500,0.25,hot,SER,PSM,10795,650,1.45,27.4,22.8,96.98,71,74,PASS,,69,23.1,43.8
50kw,285,500,0.5,cold,SER,PSM,21591,650,1.45,50.5,45.5,96.65,23,29,PASS,,21,42.6,80.7
50kw,285,500,0.5,room,SER,PSM,21591,650,1.45,50.5,45.5,96.61,59,65,PASS,,56,42.6,80.7
50kw,285,500,0.5,hot,SER,PSM,21591,650,1.45,50.5,45.5,96.59,80,85,PASS,,76,42.6,80.7
50kw,285,500,0.75,cold,SER,PSM,32386,650,1.45,74.4,68.3,96.05,35,42,PASS,,29,62.9,119.1
50kw,285,500,0.75,room,SER,PSM,32386,650,1.45,74.4,68.3,95.99,72,79,PASS,,64,62.9,119.1
50kw,285,500,0.75,hot,SER,PSM,32386,650,1.45,74.4,68.3,95.95,94,100,PASS,,84,62.9,119.1
50kw,285,500,1,cold,SER,PFM,43182,650,1.42,98.7,91.1,95.2,50,53,PASS,,40,67.7,130.9
50kw,285,500,1,room,SER,PFM,43182,650,1.42,98.7,91.1,95.12,90,92,PASS,,75,67.7,130.9
50kw,285,500,1,hot,SER,PFM,43182,650,1.42,98.7,91.1,95.07,113,114,PASS,,95,67.7,130.9
50kw,285,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,285,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,285,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,285,750,0.05,cold,SER,PFM,2159,789,1.119,24,4.6,93.05,11,16,PASS,,10,16.8,33.9
50kw,285,750,0.05,room,SER,PFM,2159,789,1.119,24,4.6,93.04,46,52,PASS,,45,16.8,33.9
50kw,285,750,0.05,hot,SER,PFM,2159,789,1.119,24,4.6,93.04,66,72,PASS,,65,16.8,33.9
50kw,285,750,0.1,cold,SER,PFM,4318,789,1.119,24.7,9.1,95.81,12,17,PASS,,11,17.2,34.9
50kw,285,750,0.1,room,SER,PFM,4318,789,1.119,24.7,9.1,95.8,47,52,PASS,,46,17.2,34.9
50kw,285,750,0.1,hot,SER,PFM,4318,789,1.119,24.7,9.1,95.8,67,72,PASS,,66,17.2,34.9
50kw,285,750,0.25,cold,SER,PFM,10795,789,1.118,28.8,22.8,97.24,17,18,PASS,,13,20.2,40.8
50kw,285,750,0.25,room,SER,PFM,10795,789,1.118,28.8,22.8,97.21,52,53,PASS,,48,20.2,40.8
50kw,285,750,0.25,hot,SER,PFM,10795,789,1.118,28.8,22.8,97.2,72,74,PASS,,68,20.2,40.8
50kw,285,750,0.5,cold,SER,PFM,21591,789,1.117,40.4,45.5,97.28,27,22,PASS,,16,26.2,53.1
50kw,285,750,0.5,room,SER,PFM,21591,789,1.117,40.4,45.5,97.23,63,57,PASS,,51,26.2,53.1
50kw,285,750,0.5,hot,SER,PFM,21591,789,1.117,40.4,45.5,97.2,84,77,PASS,,71,26.2,53.1
50kw,285,750,0.75,cold,SER,PFM,32386,789,1.116,54.5,68.3,96.98,41,25,PASS,,21,28.7,58.1
50kw,285,750,0.75,room,SER,PFM,32386,789,1.116,54.5,68.3,96.9,80,61,PASS,,56,28.7,58.1
50kw,285,750,0.75,hot,SER,PFM,32386,789,1.116,54.5,68.3,96.85,101,82,PASS,,76,28.7,58.1
50kw,285,750,1,cold,SER,PFM,43182,789,1.114,69.5,91.1,96.53,62,30,PASS,,26,31.7,64.5
50kw,285,750,1,room,SER,PFM,43182,789,1.114,69.5,91.1,96.41,103,66,PASS,,61,31.7,64.5
50kw,285,750,1,hot,SER,PFM,43182,789,1.114,69.5,91.1,96.34,127,87,PASS,,81,31.7,64.5
50kw,285,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,285,1000,0.05,cold,SER,PFM,2159,830,0.609,58.3,4.6,88.01,11,24,PASS,,10,23.3,82.5
50kw,285,1000,0.05,room,SER,PFM,2159,830,0.609,58.3,4.6,88.01,46,60,PASS,,45,23.3,82.5
50kw,285,1000,0.05,hot,SER,PFM,2159,830,0.609,58.3,4.6,88,66,81,PASS,,65,23.3,82.5
50kw,285,1000,0.1,cold,SER,PFM,4318,830,0.608,58.5,9.1,93.19,12,24,PASS,,11,23.4,82.7
50kw,285,1000,0.1,room,SER,PFM,4318,830,0.608,58.5,9.1,93.18,47,60,PASS,,46,23.4,82.7
50kw,285,1000,0.1,hot,SER,PFM,4318,830,0.608,58.5,9.1,93.17,67,81,PASS,,66,23.4,82.7
50kw,285,1000,0.25,cold,SER,PFM,10795,830,0.607,59.7,22.8,96.37,17,24,PASS,,12,23.8,84.4
50kw,285,1000,0.25,room,SER,PFM,10795,830,0.607,59.7,22.8,96.35,52,61,PASS,,47,23.8,84.4
50kw,285,1000,0.25,hot,SER,PFM,10795,830,0.607,59.7,22.8,96.33,72,81,PASS,,67,23.8,84.4
50kw,285,1000,0.5,cold,SER,PFM,21591,830,0.603,63.7,45.5,97.11,28,26,PASS,,14,25.3,90.1
50kw,285,1000,0.5,room,SER,PFM,21591,830,0.603,63.7,45.5,97.05,64,62,PASS,,49,25.3,90.1
50kw,285,1000,0.5,hot,SER,PFM,21591,830,0.603,63.7,45.5,97.02,85,83,PASS,,69,25.3,90.1
50kw,285,1000,0.75,cold,SER,PFM,32386,830,0.596,69.9,68.3,97.03,43,28,PASS,,17,27.4,98.9
50kw,285,1000,0.75,room,SER,PFM,32386,830,0.596,69.9,68.3,96.94,81,65,PASS,,52,27.4,98.9
50kw,285,1000,0.75,hot,SER,PFM,32386,830,0.596,69.9,68.3,96.89,103,86,PASS,,72,27.4,98.9
50kw,285,1000,1,cold,SER,PFM,43182,830,0.585,77.9,91.1,96.73,65,31,PASS,,21,28.4,104.5
50kw,285,1000,1,room,SER,PFM,43182,830,0.585,77.9,91.1,96.61,107,68,PASS,,56,28.4,104.5
50kw,285,1000,1,hot,SER,PFM,43182,830,0.585,77.9,91.1,96.54,130,90,PASS,,76,28.4,104.5
50kw,300,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,150,0.05,cold,PAR,PSM,1253,650,1.45,8.7,2.5,80.09,10,43,PASS,,11,7.4,14
50kw,300,150,0.05,room,PAR,PSM,1253,650,1.45,8.7,2.5,80.09,45,78,PASS,,46,7.4,14
50kw,300,150,0.05,hot,PAR,PSM,1253,650,1.45,8.7,2.5,80.09,65,98,PASS,,66,7.4,14
50kw,300,150,0.1,cold,PAR,PSM,2505,650,1.45,12,5,87.73,11,43,PASS,,11,10.1,19.2
50kw,300,150,0.1,room,PAR,PSM,2505,650,1.45,12,5,87.72,46,78,PASS,,46,10.1,19.2
50kw,300,150,0.1,hot,PAR,PSM,2505,650,1.45,12,5,87.72,66,98,PASS,,66,10.1,19.2
50kw,300,150,0.25,cold,PAR,PSM,6263,650,1.45,24.8,12.6,92.59,13,44,PASS,,14,20.9,39.6
50kw,300,150,0.25,room,PAR,PSM,6263,650,1.45,24.8,12.6,92.58,48,79,PASS,,49,20.9,39.6
50kw,300,150,0.25,hot,PAR,PSM,6263,650,1.45,24.8,12.6,92.58,68,100,PASS,,69,20.9,39.6
50kw,300,150,0.5,cold,PAR,PSM,12525,650,1.45,47.9,25.1,93.68,16,48,PASS,,20,40.5,76.6
50kw,300,150,0.5,room,PAR,PSM,12525,650,1.45,47.9,25.1,93.66,51,84,PASS,,55,40.5,76.6
50kw,300,150,0.5,hot,PAR,PSM,12525,650,1.45,47.9,25.1,93.65,71,104,PASS,,75,40.5,76.6
50kw,300,150,0.75,cold,PAR,PSM,18788,650,1.45,71.4,37.7,93.52,20,54,PASS,,28,60.3,114.2
50kw,300,150,0.75,room,PAR,PSM,18788,650,1.45,71.4,37.7,93.49,56,91,PASS,,63,60.3,114.2
50kw,300,150,0.75,hot,PAR,PSM,18788,650,1.45,71.4,37.7,93.48,76,112,PASS,,83,60.3,114.2
50kw,300,150,1,cold,PAR,PSM,25050,650,1.45,95,50.2,93.05,25,63,PASS,,38,80.2,151.9
50kw,300,150,1,room,PAR,PSM,25050,650,1.45,95,50.2,93.02,61,102,PASS,,73,80.2,151.9
50kw,300,150,1,hot,PAR,PSM,25050,650,1.45,95,50.2,93,82,124,PASS,,93,80.2,151.9
50kw,300,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,200,0.05,cold,PAR,PSM,1670,650,1.45,10.9,3.3,88.2,11,27,PASS,,11,9.2,17.4
50kw,300,200,0.05,room,PAR,PSM,1670,650,1.45,10.9,3.3,88.19,46,62,PASS,,46,9.2,17.4
50kw,300,200,0.05,hot,PAR,PSM,1670,650,1.45,10.9,3.3,88.19,66,82,PASS,,66,9.2,17.4
50kw,300,200,0.1,cold,PAR,PSM,3340,650,1.45,13.6,6.7,92.68,11,27,PASS,,11,11.5,21.8
50kw,300,200,0.1,room,PAR,PSM,3340,650,1.45,13.6,6.7,92.68,46,62,PASS,,46,11.5,21.8
50kw,300,200,0.1,hot,PAR,PSM,3340,650,1.45,13.6,6.7,92.68,66,83,PASS,,66,11.5,21.8
50kw,300,200,0.25,cold,PAR,PSM,8350,650,1.45,25.6,16.7,95.19,14,28,PASS,,14,21.6,41
50kw,300,200,0.25,room,PAR,PSM,8350,650,1.45,25.6,16.7,95.17,49,64,PASS,,49,21.6,41
50kw,300,200,0.25,hot,PAR,PSM,8350,650,1.45,25.6,16.7,95.17,69,84,PASS,,69,21.6,41
50kw,300,200,0.5,cold,PAR,PSM,16700,650,1.45,48.3,33.5,95.46,19,32,PASS,,20,40.8,77.3
50kw,300,200,0.5,room,PAR,PSM,16700,650,1.45,48.3,33.5,95.44,54,67,PASS,,55,40.8,77.3
50kw,300,200,0.5,hot,PAR,PSM,16700,650,1.45,48.3,33.5,95.42,74,88,PASS,,75,40.8,77.3
50kw,300,200,0.75,cold,PAR,PSM,25050,650,1.45,71.7,50.2,95.09,25,40,PASS,,28,60.5,114.7
50kw,300,200,0.75,room,PAR,PSM,25050,650,1.45,71.7,50.2,95.06,61,77,PASS,,63,60.5,114.7
50kw,300,200,0.75,hot,PAR,PSM,25050,650,1.45,71.7,50.2,95.03,82,98,PASS,,83,60.5,114.7
50kw,300,200,1,cold,PAR,PSM,33400,650,1.45,95.2,66.9,94.57,33,56,PASS,,38,80.4,152.3
50kw,300,200,1,room,PAR,PSM,33400,650,1.45,95.2,66.9,94.51,70,94,PASS,,73,80.4,152.3
50kw,300,200,1,hot,PAR,PSM,33400,650,1.45,95.2,66.9,94.48,91,116,PASS,,93,80.4,152.3
50kw,300,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,250,0.05,cold,PAR,PSM,2088,650,1.45,13.1,4.2,94.17,11,14,PASS,,11,11.1,21
50kw,300,250,0.05,room,PAR,PSM,2088,650,1.45,13.1,4.2,94.17,46,49,PASS,,46,11.1,21
50kw,300,250,0.05,hot,PAR,PSM,2088,650,1.45,13.1,4.2,94.17,66,69,PASS,,66,11.1,21
50kw,300,250,0.1,cold,PAR,PSM,4175,650,1.45,15.5,8.4,96.07,12,15,PASS,,11,13.1,24.7
50kw,300,250,0.1,room,PAR,PSM,4175,650,1.45,15.5,8.4,96.06,47,50,PASS,,46,13.1,24.7
50kw,300,250,0.1,hot,PAR,PSM,4175,650,1.45,15.5,8.4,96.06,67,70,PASS,,66,13.1,24.7
50kw,300,250,0.25,cold,PAR,PSM,10438,650,1.45,26.6,20.9,96.85,15,19,PASS,,14,22.5,42.6
50kw,300,250,0.25,room,PAR,PSM,10438,650,1.45,26.6,20.9,96.84,50,54,PASS,,49,22.5,42.6
50kw,300,250,0.25,hot,PAR,PSM,10438,650,1.45,26.6,20.9,96.83,70,74,PASS,,69,22.5,42.6
50kw,300,250,0.5,cold,PAR,PSM,20875,650,1.45,48.9,41.8,96.56,22,28,PASS,,20,41.3,78.2
50kw,300,250,0.5,room,PAR,PSM,20875,650,1.45,48.9,41.8,96.53,57,64,PASS,,55,41.3,78.2
50kw,300,250,0.5,hot,PAR,PSM,20875,650,1.45,48.9,41.8,96.51,78,84,PASS,,75,41.3,78.2
50kw,300,250,0.75,cold,PAR,PSM,31313,650,1.45,72,62.8,96.02,31,40,PASS,,28,60.8,115.3
50kw,300,250,0.75,room,PAR,PSM,31313,650,1.45,72,62.8,95.97,68,77,PASS,,63,60.8,115.3
50kw,300,250,0.75,hot,PAR,PSM,31313,650,1.45,72,62.8,95.95,89,98,PASS,,83,60.8,115.3
50kw,300,250,1,cold,PAR,PFM,41750,650,1.428,95.5,83.7,95.25,43,51,PASS,,38,65.9,126.7
50kw,300,250,1,room,PAR,PFM,41750,650,1.428,95.5,83.7,95.18,81,89,PASS,,73,65.9,126.7
50kw,300,250,1,hot,PAR,PFM,41750,650,1.428,95.5,83.7,95.14,103,111,PASS,,93,65.9,126.7
50kw,300,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,300,0.05,cold,PAR,PFM,2273,650,1.191,18.4,4.6,94.26,11,14,PASS,,11,11.3,26
50kw,300,300,0.05,room,PAR,PFM,2273,650,1.191,18.4,4.6,94.26,46,49,PASS,,46,11.3,26
50kw,300,300,0.05,hot,PAR,PFM,2273,650,1.191,18.4,4.6,94.26,66,69,PASS,,66,11.3,26
50kw,300,300,0.1,cold,PAR,PFM,4545,650,1.191,19.8,9.1,96.25,12,15,PASS,,11,12.2,28
50kw,300,300,0.1,room,PAR,PFM,4545,650,1.191,19.8,9.1,96.24,47,50,PASS,,46,12.2,28
50kw,300,300,0.1,hot,PAR,PFM,4545,650,1.191,19.8,9.1,96.24,67,70,PASS,,66,12.2,28
50kw,300,300,0.25,cold,PAR,PFM,11364,650,1.189,28,22.8,97.11,15,17,PASS,,14,17.1,39.5
50kw,300,300,0.25,room,PAR,PFM,11364,650,1.189,28,22.8,97.09,50,52,PASS,,49,17.1,39.5
50kw,300,300,0.25,hot,PAR,PFM,11364,650,1.189,28,22.8,97.08,71,72,PASS,,69,17.1,39.5
50kw,300,300,0.5,cold,PAR,PFM,22727,650,1.183,46.6,45.5,96.99,23,21,PASS,,19,21.6,50.1
50kw,300,300,0.5,room,PAR,PFM,22727,650,1.183,46.6,45.5,96.96,59,57,PASS,,54,21.6,50.1
50kw,300,300,0.5,hot,PAR,PFM,22727,650,1.183,46.6,45.5,96.94,79,77,PASS,,74,21.6,50.1
50kw,300,300,0.75,cold,PAR,PFM,34091,650,1.174,66.9,68.3,96.56,34,27,PASS,,26,26.9,63
50kw,300,300,0.75,room,PAR,PFM,34091,650,1.174,66.9,68.3,96.5,71,64,PASS,,61,26.9,63
50kw,300,300,0.75,hot,PAR,PFM,34091,650,1.174,66.9,68.3,96.47,92,85,PASS,,81,26.9,63
50kw,300,300,1,cold,PAR,PFM,45455,650,1.164,87.8,91.1,96.04,48,36,PASS,,34,32.8,77.6
50kw,300,300,1,room,PAR,PFM,45455,650,1.164,87.8,91.1,95.96,87,74,PASS,,69,32.8,77.6
50kw,300,300,1,hot,PAR,PFM,45455,650,1.164,87.8,91.1,95.92,110,96,PASS,,89,32.8,77.6
50kw,300,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,400,0.05,cold,PAR,PFM,2273,830,1.084,26.4,4.6,92.78,11,17,PASS,,10,18.8,37.3
50kw,300,400,0.05,room,PAR,PFM,2273,830,1.084,26.4,4.6,92.77,46,53,PASS,,45,18.8,37.3
50kw,300,400,0.05,hot,PAR,PFM,2273,830,1.084,26.4,4.6,92.77,66,73,PASS,,65,18.8,37.3
50kw,300,400,0.1,cold,PAR,PFM,4545,830,1.084,27,9.1,95.64,12,18,PASS,,11,19.2,38.1
50kw,300,400,0.1,room,PAR,PFM,4545,830,1.084,27,9.1,95.63,47,53,PASS,,46,19.2,38.1
50kw,300,400,0.1,hot,PAR,PFM,4545,830,1.084,27,9.1,95.63,67,73,PASS,,66,19.2,38.1
50kw,300,400,0.25,cold,PAR,PFM,11364,830,1.084,30.7,22.8,97.15,17,19,PASS,,13,21.9,43.5
50kw,300,400,0.25,room,PAR,PFM,11364,830,1.084,30.7,22.8,97.13,52,54,PASS,,48,21.9,43.5
50kw,300,400,0.25,hot,PAR,PFM,11364,830,1.084,30.7,22.8,97.11,72,74,PASS,,68,21.9,43.5
50kw,300,400,0.5,cold,PAR,PFM,22727,830,1.083,41.5,45.5,97.24,27,22,PASS,,16,28.5,56.5
50kw,300,400,0.5,room,PAR,PFM,22727,830,1.083,41.5,45.5,97.19,64,58,PASS,,51,28.5,56.5
50kw,300,400,0.5,hot,PAR,PFM,22727,830,1.083,41.5,45.5,97.16,84,78,PASS,,71,28.5,56.5
50kw,300,400,0.75,cold,PAR,PFM,34091,830,1.083,55,68.3,96.98,42,25,PASS,,21,30.2,59.9
50kw,300,400,0.75,room,PAR,PFM,34091,830,1.083,55,68.3,96.9,80,62,PASS,,56,30.2,59.9
50kw,300,400,0.75,hot,PAR,PFM,34091,830,1.083,55,68.3,96.86,102,82,PASS,,76,30.2,59.9
50kw,300,400,1,cold,PAR,PFM,45455,830,1.082,69.6,91.1,96.57,63,30,PASS,,26,32.4,64.4
50kw,300,400,1,room,PAR,PFM,45455,830,1.082,69.6,91.1,96.46,104,67,PASS,,61,32.4,64.4
50kw,300,400,1,hot,PAR,PFM,45455,830,1.082,69.6,91.1,96.39,128,88,PASS,,81,32.4,64.4
50kw,300,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,500,0.05,cold,PAR,PFM,2273,830,0.609,58.3,4.6,88.44,11,24,PASS,,10,23.3,82.5
50kw,300,500,0.05,room,PAR,PFM,2273,830,0.609,58.3,4.6,88.43,46,60,PASS,,45,23.3,82.5
50kw,300,500,0.05,hot,PAR,PFM,2273,830,0.609,58.3,4.6,88.43,66,81,PASS,,65,23.3,82.5
50kw,300,500,0.1,cold,PAR,PFM,4545,830,0.608,58.5,9.1,93.39,12,24,PASS,,11,23.4,82.8
50kw,300,500,0.1,room,PAR,PFM,4545,830,0.608,58.5,9.1,93.38,47,60,PASS,,46,23.4,82.8
50kw,300,500,0.1,hot,PAR,PFM,4545,830,0.608,58.5,9.1,93.37,67,81,PASS,,66,23.4,82.8
50kw,300,500,0.25,cold,PAR,PFM,11364,830,0.607,59.8,22.8,96.41,17,24,PASS,,12,23.9,84.6
50kw,300,500,0.25,room,PAR,PFM,11364,830,0.607,59.8,22.8,96.39,52,61,PASS,,47,23.9,84.6
50kw,300,500,0.25,hot,PAR,PFM,11364,830,0.607,59.8,22.8,96.37,72,81,PASS,,67,23.9,84.6
50kw,300,500,0.5,cold,PAR,PFM,22727,830,0.603,64.3,45.5,97.1,27,26,PASS,,15,25.5,90.9
50kw,300,500,0.5,room,PAR,PFM,22727,830,0.603,64.3,45.5,97.05,64,63,PASS,,50,25.5,90.9
50kw,300,500,0.5,hot,PAR,PFM,22727,830,0.603,64.3,45.5,97.03,84,83,PASS,,70,25.5,90.9
50kw,300,500,0.75,cold,PAR,PFM,34091,830,0.594,71.1,68.3,97.03,42,29,PASS,,18,27.8,100.5
50kw,300,500,0.75,room,PAR,PFM,34091,830,0.594,71.1,68.3,96.95,80,66,PASS,,53,27.8,100.5
50kw,300,500,0.75,hot,PAR,PFM,34091,830,0.594,71.1,68.3,96.9,102,87,PASS,,73,27.8,100.5
50kw,300,500,1,cold,PAR,PFM,45455,830,0.582,79.8,91.1,96.75,63,31,PASS,,22,27.8,102.9
50kw,300,500,1,room,PAR,PFM,45455,830,0.582,79.8,91.1,96.64,104,69,PASS,,57,27.8,102.9
50kw,300,500,1,hot,PAR,PFM,45455,830,0.582,79.8,91.1,96.58,128,90,PASS,,77,27.8,102.9
50kw,300,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,300,500,0.05,cold,SER,PSM,2273,650,1.45,13.3,4.6,94.68,11,14,PASS,,11,11.2,21.2
50kw,300,500,0.05,room,SER,PSM,2273,650,1.45,13.3,4.6,94.68,46,49,PASS,,46,11.2,21.2
50kw,300,500,0.05,hot,SER,PSM,2273,650,1.45,13.3,4.6,94.67,66,69,PASS,,66,11.2,21.2
50kw,300,500,0.1,cold,SER,PSM,4545,650,1.45,16,9.1,96.41,12,15,PASS,,12,13.5,25.6
50kw,300,500,0.1,room,SER,PSM,4545,650,1.45,16,9.1,96.4,47,50,PASS,,47,13.5,25.6
50kw,300,500,0.1,hot,SER,PSM,4545,650,1.45,16,9.1,96.4,67,70,PASS,,67,13.5,25.6
50kw,300,500,0.25,cold,SER,PSM,11364,650,1.45,28.5,22.8,97.05,15,19,PASS,,15,24.1,45.6
50kw,300,500,0.25,room,SER,PSM,11364,650,1.45,28.5,22.8,97.04,50,55,PASS,,50,24.1,45.6
50kw,300,500,0.25,hot,SER,PSM,11364,650,1.45,28.5,22.8,97.03,71,75,PASS,,70,24.1,45.6
50kw,300,500,0.5,cold,SER,PSM,22727,650,1.45,53,45.5,96.67,23,30,PASS,,22,44.7,84.7
50kw,300,500,0.5,room,SER,PSM,22727,650,1.45,53,45.5,96.63,59,66,PASS,,57,44.7,84.7
50kw,300,500,0.5,hot,SER,PSM,22727,650,1.45,53,45.5,96.61,79,87,PASS,,77,44.7,84.7
50kw,300,500,0.75,cold,SER,PSM,34091,650,1.45,78.3,68.3,96.06,34,44,PASS,,31,66.1,125.2
50kw,300,500,0.75,room,SER,PSM,34091,650,1.45,78.3,68.3,96.01,71,81,PASS,,66,66.1,125.2
50kw,300,500,0.75,hot,SER,PSM,34091,650,1.45,78.3,68.3,95.98,92,103,PASS,,86,66.1,125.2
50kw,300,500,1,cold,SER,PFM,45455,650,1.407,103.8,91.1,95.22,48,56,PASS,,42,70.5,137.6
50kw,300,500,1,room,SER,PFM,45455,650,1.407,103.8,91.1,95.15,87,96,PASS,,77,70.5,137.6
50kw,300,500,1,hot,SER,PFM,45455,650,1.407,103.8,91.1,95.1,110,118,PASS,,97,70.5,137.6
50kw,300,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,300,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,300,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,300,750,0.05,cold,SER,PFM,2273,789,1.119,24,4.6,93.34,11,16,PASS,,10,16.8,34
50kw,300,750,0.05,room,SER,PFM,2273,789,1.119,24,4.6,93.33,46,52,PASS,,45,16.8,34
50kw,300,750,0.05,hot,SER,PFM,2273,789,1.119,24,4.6,93.33,66,72,PASS,,65,16.8,34
50kw,300,750,0.1,cold,SER,PFM,4545,789,1.119,24.8,9.1,95.97,12,17,PASS,,11,17.3,35
50kw,300,750,0.1,room,SER,PFM,4545,789,1.119,24.8,9.1,95.96,47,52,PASS,,46,17.3,35
50kw,300,750,0.1,hot,SER,PFM,4545,789,1.119,24.8,9.1,95.95,67,72,PASS,,66,17.3,35
50kw,300,750,0.25,cold,SER,PFM,11364,789,1.118,29.3,22.8,97.31,17,18,PASS,,13,20.5,41.5
50kw,300,750,0.25,room,SER,PFM,11364,789,1.118,29.3,22.8,97.28,52,54,PASS,,48,20.5,41.5
50kw,300,750,0.25,hot,SER,PFM,11364,789,1.118,29.3,22.8,97.27,72,74,PASS,,68,20.5,41.5
50kw,300,750,0.5,cold,SER,PFM,22727,789,1.117,41.8,45.5,97.34,26,22,PASS,,17,26.5,53.6
50kw,300,750,0.5,room,SER,PFM,22727,789,1.117,41.8,45.5,97.3,63,57,PASS,,52,26.5,53.6
50kw,300,750,0.5,hot,SER,PFM,22727,789,1.117,41.8,45.5,97.27,83,78,PASS,,72,26.5,53.6
50kw,300,750,0.75,cold,SER,PFM,34091,789,1.116,56.8,68.3,97.05,40,26,PASS,,22,29.1,59
50kw,300,750,0.75,room,SER,PFM,34091,789,1.116,56.8,68.3,96.97,78,62,PASS,,57,29.1,59
50kw,300,750,0.75,hot,SER,PFM,34091,789,1.116,56.8,68.3,96.93,100,82,PASS,,77,29.1,59
50kw,300,750,1,cold,SER,PFM,45455,789,1.113,72.7,91.1,96.61,60,31,PASS,,27,32.5,65.9
50kw,300,750,1,room,SER,PFM,45455,789,1.113,72.7,91.1,96.5,101,68,PASS,,62,32.5,65.9
50kw,300,750,1,hot,SER,PFM,45455,789,1.113,72.7,91.1,96.44,124,89,PASS,,82,32.5,65.9
50kw,300,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,300,1000,0.05,cold,SER,PFM,2273,830,0.609,58.3,4.6,88.52,11,24,PASS,,10,23.3,82.5
50kw,300,1000,0.05,room,SER,PFM,2273,830,0.609,58.3,4.6,88.51,46,60,PASS,,45,23.3,82.5
50kw,300,1000,0.05,hot,SER,PFM,2273,830,0.609,58.3,4.6,88.51,66,81,PASS,,65,23.3,82.5
50kw,300,1000,0.1,cold,SER,PFM,4545,830,0.608,58.5,9.1,93.48,12,24,PASS,,11,23.4,82.8
50kw,300,1000,0.1,room,SER,PFM,4545,830,0.608,58.5,9.1,93.47,47,60,PASS,,46,23.4,82.8
50kw,300,1000,0.1,hot,SER,PFM,4545,830,0.608,58.5,9.1,93.46,67,81,PASS,,66,23.4,82.8
50kw,300,1000,0.25,cold,SER,PFM,11364,830,0.607,59.8,22.8,96.51,17,24,PASS,,12,23.9,84.6
50kw,300,1000,0.25,room,SER,PFM,11364,830,0.607,59.8,22.8,96.49,52,61,PASS,,47,23.9,84.6
50kw,300,1000,0.25,hot,SER,PFM,11364,830,0.607,59.8,22.8,96.47,72,81,PASS,,67,23.9,84.6
50kw,300,1000,0.5,cold,SER,PFM,22727,830,0.603,64.3,45.5,97.2,27,26,PASS,,15,25.5,90.9
50kw,300,1000,0.5,room,SER,PFM,22727,830,0.603,64.3,45.5,97.15,64,63,PASS,,50,25.5,90.9
50kw,300,1000,0.5,hot,SER,PFM,22727,830,0.603,64.3,45.5,97.12,84,83,PASS,,70,25.5,90.9
50kw,300,1000,0.75,cold,SER,PFM,34091,830,0.594,71.1,68.3,97.13,42,29,PASS,,18,27.8,100.5
50kw,300,1000,0.75,room,SER,PFM,34091,830,0.594,71.1,68.3,97.05,80,66,PASS,,53,27.8,100.5
50kw,300,1000,0.75,hot,SER,PFM,34091,830,0.594,71.1,68.3,97,102,87,PASS,,73,27.8,100.5
50kw,300,1000,1,cold,SER,PFM,45455,830,0.582,79.8,91.1,96.85,63,31,PASS,,22,27.8,102.9
50kw,300,1000,1,room,SER,PFM,45455,830,0.582,79.8,91.1,96.74,104,69,PASS,,57,27.8,102.9
50kw,300,1000,1,hot,SER,PFM,45455,830,0.582,79.8,91.1,96.67,128,90,PASS,,77,27.8,102.9
50kw,330,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,150,0.05,cold,PAR,PSM,1253,650,1.45,8.7,2.3,80.1,10,43,PASS,,11,7.4,14
50kw,330,150,0.05,room,PAR,PSM,1253,650,1.45,8.7,2.3,80.1,45,78,PASS,,46,7.4,14
50kw,330,150,0.05,hot,PAR,PSM,1253,650,1.45,8.7,2.3,80.1,65,98,PASS,,66,7.4,14
50kw,330,150,0.1,cold,PAR,PSM,2505,650,1.45,12,4.6,87.74,11,43,PASS,,11,10.1,19.2
50kw,330,150,0.1,room,PAR,PSM,2505,650,1.45,12,4.6,87.74,46,78,PASS,,46,10.1,19.2
50kw,330,150,0.1,hot,PAR,PSM,2505,650,1.45,12,4.6,87.74,66,98,PASS,,66,10.1,19.2
50kw,330,150,0.25,cold,PAR,PSM,6263,650,1.45,24.8,11.4,92.63,12,44,PASS,,14,20.9,39.6
50kw,330,150,0.25,room,PAR,PSM,6263,650,1.45,24.8,11.4,92.62,47,79,PASS,,49,20.9,39.6
50kw,330,150,0.25,hot,PAR,PSM,6263,650,1.45,24.8,11.4,92.62,67,100,PASS,,69,20.9,39.6
50kw,330,150,0.5,cold,PAR,PSM,12525,650,1.45,47.9,22.8,93.74,15,48,PASS,,20,40.5,76.6
50kw,330,150,0.5,room,PAR,PSM,12525,650,1.45,47.9,22.8,93.73,50,84,PASS,,55,40.5,76.6
50kw,330,150,0.5,hot,PAR,PSM,12525,650,1.45,47.9,22.8,93.72,70,104,PASS,,75,40.5,76.6
50kw,330,150,0.75,cold,PAR,PSM,18788,650,1.45,71.4,34.2,93.61,18,54,PASS,,28,60.3,114.2
50kw,330,150,0.75,room,PAR,PSM,18788,650,1.45,71.4,34.2,93.6,54,91,PASS,,63,60.3,114.2
50kw,330,150,0.75,hot,PAR,PSM,18788,650,1.45,71.4,34.2,93.58,74,112,PASS,,83,60.3,114.2
50kw,330,150,1,cold,PAR,PSM,25050,650,1.45,95,45.6,93.18,22,63,PASS,,38,80.2,151.9
50kw,330,150,1,room,PAR,PSM,25050,650,1.45,95,45.6,93.15,58,102,PASS,,73,80.2,151.9
50kw,330,150,1,hot,PAR,PSM,25050,650,1.45,95,45.6,93.14,78,124,PASS,,93,80.2,151.9
50kw,330,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,200,0.05,cold,PAR,PSM,1670,650,1.45,10.9,3,88.21,11,27,PASS,,11,9.2,17.4
50kw,330,200,0.05,room,PAR,PSM,1670,650,1.45,10.9,3,88.21,46,62,PASS,,46,9.2,17.4
50kw,330,200,0.05,hot,PAR,PSM,1670,650,1.45,10.9,3,88.21,66,82,PASS,,66,9.2,17.4
50kw,330,200,0.1,cold,PAR,PSM,3340,650,1.45,13.6,6.1,92.7,11,27,PASS,,11,11.5,21.8
50kw,330,200,0.1,room,PAR,PSM,3340,650,1.45,13.6,6.1,92.7,46,62,PASS,,46,11.5,21.8
50kw,330,200,0.1,hot,PAR,PSM,3340,650,1.45,13.6,6.1,92.7,66,83,PASS,,66,11.5,21.8
50kw,330,200,0.25,cold,PAR,PSM,8350,650,1.45,25.6,15.2,95.23,13,28,PASS,,14,21.6,41
50kw,330,200,0.25,room,PAR,PSM,8350,650,1.45,25.6,15.2,95.23,48,64,PASS,,49,21.6,41
50kw,330,200,0.25,hot,PAR,PSM,8350,650,1.45,25.6,15.2,95.22,68,84,PASS,,69,21.6,41
50kw,330,200,0.5,cold,PAR,PSM,16700,650,1.45,48.3,30.4,95.55,17,32,PASS,,20,40.8,77.3
50kw,330,200,0.5,room,PAR,PSM,16700,650,1.45,48.3,30.4,95.53,53,67,PASS,,55,40.8,77.3
50kw,330,200,0.5,hot,PAR,PSM,16700,650,1.45,48.3,30.4,95.52,73,88,PASS,,75,40.8,77.3
50kw,330,200,0.75,cold,PAR,PSM,25050,650,1.45,71.7,45.6,95.22,22,40,PASS,,28,60.5,114.7
50kw,330,200,0.75,room,PAR,PSM,25050,650,1.45,71.7,45.6,95.2,58,77,PASS,,63,60.5,114.7
50kw,330,200,0.75,hot,PAR,PSM,25050,650,1.45,71.7,45.6,95.18,78,98,PASS,,83,60.5,114.7
50kw,330,200,1,cold,PAR,PSM,33400,650,1.45,95.2,60.9,94.74,28,56,PASS,,38,80.4,152.3
50kw,330,200,1,room,PAR,PSM,33400,650,1.45,95.2,60.9,94.7,65,94,PASS,,73,80.4,152.3
50kw,330,200,1,hot,PAR,PSM,33400,650,1.45,95.2,60.9,94.68,85,116,PASS,,93,80.4,152.3
50kw,330,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,250,0.05,cold,PAR,PSM,2088,650,1.45,13.1,3.8,94.19,11,14,PASS,,11,11.1,21
50kw,330,250,0.05,room,PAR,PSM,2088,650,1.45,13.1,3.8,94.19,46,49,PASS,,46,11.1,21
50kw,330,250,0.05,hot,PAR,PSM,2088,650,1.45,13.1,3.8,94.19,66,69,PASS,,66,11.1,21
50kw,330,250,0.1,cold,PAR,PSM,4175,650,1.45,15.5,7.6,96.1,11,15,PASS,,11,13.1,24.7
50kw,330,250,0.1,room,PAR,PSM,4175,650,1.45,15.5,7.6,96.09,46,50,PASS,,46,13.1,24.7
50kw,330,250,0.1,hot,PAR,PSM,4175,650,1.45,15.5,7.6,96.09,67,70,PASS,,66,13.1,24.7
50kw,330,250,0.25,cold,PAR,PSM,10438,650,1.45,26.6,19,96.91,14,19,PASS,,14,22.5,42.6
50kw,330,250,0.25,room,PAR,PSM,10438,650,1.45,26.6,19,96.9,49,54,PASS,,49,22.5,42.6
50kw,330,250,0.25,hot,PAR,PSM,10438,650,1.45,26.6,19,96.9,69,74,PASS,,69,22.5,42.6
50kw,330,250,0.5,cold,PAR,PSM,20875,650,1.45,48.9,38,96.67,20,28,PASS,,20,41.3,78.2
50kw,330,250,0.5,room,PAR,PSM,20875,650,1.45,48.9,38,96.65,55,64,PASS,,55,41.3,78.2
50kw,330,250,0.5,hot,PAR,PSM,20875,650,1.45,48.9,38,96.64,75,84,PASS,,75,41.3,78.2
50kw,330,250,0.75,cold,PAR,PSM,31313,650,1.45,72,57,96.19,27,40,PASS,,28,60.8,115.3
50kw,330,250,0.75,room,PAR,PSM,31313,650,1.45,72,57,96.15,63,77,PASS,,63,60.8,115.3
50kw,330,250,0.75,hot,PAR,PSM,31313,650,1.45,72,57,96.14,84,98,PASS,,83,60.8,115.3
50kw,330,250,1,cold,PAR,PFM,41750,650,1.428,95.5,76.1,95.47,35,51,PASS,,38,65.9,126.7
50kw,330,250,1,room,PAR,PFM,41750,650,1.428,95.5,76.1,95.42,73,89,PASS,,73,65.9,126.7
50kw,330,250,1,hot,PAR,PFM,41750,650,1.428,95.5,76.1,95.4,94,111,PASS,,93,65.9,126.7
50kw,330,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,300,0.05,cold,PAR,PFM,2500,650,1.191,18.5,4.6,94.65,11,14,PASS,,11,11.3,26.1
50kw,330,300,0.05,room,PAR,PFM,2500,650,1.191,18.5,4.6,94.65,46,49,PASS,,46,11.3,26.1
50kw,330,300,0.05,hot,PAR,PFM,2500,650,1.191,18.5,4.6,94.64,66,69,PASS,,66,11.3,26.1
50kw,330,300,0.1,cold,PAR,PFM,5000,650,1.191,20.2,9.1,96.44,12,15,PASS,,11,12.4,28.6
50kw,330,300,0.1,room,PAR,PFM,5000,650,1.191,20.2,9.1,96.44,47,50,PASS,,46,12.4,28.6
50kw,330,300,0.1,hot,PAR,PFM,5000,650,1.191,20.2,9.1,96.44,67,70,PASS,,66,12.4,28.6
50kw,330,300,0.25,cold,PAR,PFM,12500,650,1.188,29.6,22.8,97.2,15,17,PASS,,14,17.8,41.2
50kw,330,300,0.25,room,PAR,PFM,12500,650,1.188,29.6,22.8,97.18,50,53,PASS,,49,17.8,41.2
50kw,330,300,0.25,hot,PAR,PFM,12500,650,1.188,29.6,22.8,97.18,70,73,PASS,,69,17.8,41.2
50kw,330,300,0.5,cold,PAR,PFM,25000,650,1.181,50.6,45.5,97.05,22,22,PASS,,20,22.6,52.5
50kw,330,300,0.5,room,PAR,PFM,25000,650,1.181,50.6,45.5,97.02,58,58,PASS,,55,22.6,52.5
50kw,330,300,0.5,hot,PAR,PFM,25000,650,1.181,50.6,45.5,97.01,78,78,PASS,,75,22.6,52.5
50kw,330,300,0.75,cold,PAR,PFM,37500,650,1.171,73.2,68.3,96.61,32,30,PASS,,28,28.7,67.3
50kw,330,300,0.75,room,PAR,PFM,37500,650,1.171,73.2,68.3,96.57,68,67,PASS,,63,28.7,67.3
50kw,330,300,0.75,hot,PAR,PFM,37500,650,1.171,73.2,68.3,96.54,89,88,PASS,,83,28.7,67.3
50kw,330,300,1,cold,PAR,PFM,50000,650,1.159,96.2,91.1,96.1,44,40,PASS,,38,35.3,83.6
50kw,330,300,1,room,PAR,PFM,50000,650,1.159,96.2,91.1,96.04,82,79,PASS,,73,35.3,83.6
50kw,330,300,1,hot,PAR,PFM,50000,650,1.159,96.2,91.1,96.01,104,101,PASS,,93,35.3,83.6
50kw,330,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,4.6,93.31,11,17,PASS,,11,18.8,37.4
50kw,330,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,4.6,93.31,46,53,PASS,,46,18.8,37.4
50kw,330,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,4.6,93.31,66,73,PASS,,66,18.8,37.4
50kw,330,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,9.1,95.93,12,18,PASS,,11,19.3,38.4
50kw,330,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,9.1,95.92,47,53,PASS,,46,19.3,38.4
50kw,330,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,9.1,95.92,67,73,PASS,,66,19.3,38.4
50kw,330,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,22.8,97.28,17,19,PASS,,13,22.5,44.7
50kw,330,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,22.8,97.26,52,54,PASS,,48,22.5,44.7
50kw,330,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,22.8,97.25,72,75,PASS,,68,22.5,44.7
50kw,330,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,45.5,97.35,27,23,PASS,,17,28.8,57.1
50kw,330,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,45.5,97.31,63,59,PASS,,52,28.8,57.1
50kw,330,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,45.5,97.29,83,79,PASS,,72,28.8,57.1
50kw,330,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,68.3,97.1,40,27,PASS,,22,30.8,61.2
50kw,330,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,68.3,97.03,78,63,PASS,,57,30.8,61.2
50kw,330,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,68.3,96.99,100,84,PASS,,77,30.8,61.2
50kw,330,400,1,cold,PAR,PFM,50000,830,1.081,75.6,91.1,96.71,60,32,PASS,,28,33.4,66.4
50kw,330,400,1,room,PAR,PFM,50000,830,1.081,75.6,91.1,96.62,100,69,PASS,,63,33.4,66.4
50kw,330,400,1,hot,PAR,PFM,50000,830,1.081,75.6,91.1,96.56,123,90,PASS,,83,33.4,66.4
50kw,330,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,4.6,89.32,11,24,PASS,,10,23.3,82.5
50kw,330,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,4.6,89.32,46,60,PASS,,45,23.3,82.5
50kw,330,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,4.6,89.32,66,81,PASS,,65,23.3,82.5
50kw,330,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,9.1,93.89,12,24,PASS,,11,23.4,82.8
50kw,330,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,9.1,93.88,47,60,PASS,,46,23.4,82.8
50kw,330,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,9.1,93.88,67,81,PASS,,66,23.4,82.8
50kw,330,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,22.8,96.65,17,25,PASS,,12,24,85.1
50kw,330,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,22.8,96.63,52,61,PASS,,47,24,85.1
50kw,330,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,22.8,96.62,72,82,PASS,,67,24,85.1
50kw,330,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,45.5,97.26,27,26,PASS,,15,25.9,92.6
50kw,330,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,45.5,97.22,63,63,PASS,,50,25.9,92.6
50kw,330,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,45.5,97.2,83,84,PASS,,70,25.9,92.6
50kw,330,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,68.3,97.18,40,30,PASS,,19,28.6,104
50kw,330,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,68.3,97.12,78,67,PASS,,54,28.6,104
50kw,330,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,68.3,97.08,100,88,PASS,,74,28.6,104
50kw,330,500,1,cold,PAR,PFM,50000,830,0.575,83.8,91.1,96.95,60,32,PASS,,23,26.6,99.5
50kw,330,500,1,room,PAR,PFM,50000,830,0.575,83.8,91.1,96.86,100,70,PASS,,58,26.6,99.5
50kw,330,500,1,hot,PAR,PFM,50000,830,0.575,83.8,91.1,96.8,123,91,PASS,,78,26.6,99.5
50kw,330,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,330,500,0.05,cold,SER,PSM,2500,650,1.45,13.5,4.6,95.02,11,14,PASS,,11,11.4,21.6
50kw,330,500,0.05,room,SER,PSM,2500,650,1.45,13.5,4.6,95.02,46,49,PASS,,46,11.4,21.6
50kw,330,500,0.05,hot,SER,PSM,2500,650,1.45,13.5,4.6,95.02,66,69,PASS,,66,11.4,21.6
50kw,330,500,0.1,cold,SER,PSM,5000,650,1.45,16.7,9.1,96.58,12,15,PASS,,12,14.1,26.7
50kw,330,500,0.1,room,SER,PSM,5000,650,1.45,16.7,9.1,96.57,47,50,PASS,,47,14.1,26.7
50kw,330,500,0.1,hot,SER,PSM,5000,650,1.45,16.7,9.1,96.57,67,70,PASS,,67,14.1,26.7
50kw,330,500,0.25,cold,SER,PSM,12500,650,1.45,30.9,22.8,97.11,15,20,PASS,,15,26.1,49.4
50kw,330,500,0.25,room,SER,PSM,12500,650,1.45,30.9,22.8,97.1,50,56,PASS,,50,26.1,49.4
50kw,330,500,0.25,hot,SER,PSM,12500,650,1.45,30.9,22.8,97.09,70,76,PASS,,70,26.1,49.4
50kw,330,500,0.5,cold,SER,PSM,25000,650,1.45,58,45.5,96.69,22,32,PASS,,23,49,92.8
50kw,330,500,0.5,room,SER,PSM,25000,650,1.45,58,45.5,96.66,58,69,PASS,,58,49,92.8
50kw,330,500,0.5,hot,SER,PSM,25000,650,1.45,58,45.5,96.65,78,89,PASS,,78,49,92.8
50kw,330,500,0.75,cold,SER,PSM,37500,650,1.45,85.9,68.3,96.07,32,49,PASS,,34,72.6,137.5
50kw,330,500,0.75,room,SER,PSM,37500,650,1.45,85.9,68.3,96.03,68,87,PASS,,69,72.6,137.5
50kw,330,500,0.75,hot,SER,PSM,37500,650,1.45,85.9,68.3,96,89,109,PASS,,89,72.6,137.5
50kw,330,500,1,cold,SER,PFM,50000,650,1.384,114.1,91.1,95.23,44,64,PASS,,47,76,150.9
50kw,330,500,1,room,SER,PFM,50000,650,1.384,114.1,91.1,95.18,82,104,PASS,,82,76,150.9
50kw,330,500,1,hot,SER,PFM,50000,650,1.384,114.1,91.1,95.14,104,128,PASS,,102,76,150.9
50kw,330,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,330,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,330,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,330,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,4.6,93.83,11,17,PASS,,11,16.8,34
50kw,330,750,0.05,room,SER,PFM,2500,789,1.119,24.1,4.6,93.83,46,52,PASS,,46,16.8,34
50kw,330,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,4.6,93.83,66,72,PASS,,66,16.8,34
50kw,330,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,9.1,96.23,12,17,PASS,,11,17.5,35.3
50kw,330,750,0.1,room,SER,PFM,5000,789,1.119,24.9,9.1,96.23,47,52,PASS,,46,17.5,35.3
50kw,330,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,9.1,96.22,67,72,PASS,,66,17.5,35.3
50kw,330,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,22.8,97.43,16,19,PASS,,13,21.2,43
50kw,330,750,0.25,room,SER,PFM,12500,789,1.118,30.4,22.8,97.41,52,54,PASS,,48,21.2,43
50kw,330,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,22.8,97.4,72,74,PASS,,68,21.2,43
50kw,330,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,45.5,97.45,26,22,PASS,,18,26.9,54.5
50kw,330,750,0.5,room,SER,PFM,25000,789,1.117,44.7,45.5,97.41,62,58,PASS,,53,26.9,54.5
50kw,330,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,45.5,97.38,82,79,PASS,,73,26.9,54.5
50kw,330,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,68.3,97.15,39,27,PASS,,23,30.1,61
50kw,330,750,0.75,room,SER,PFM,37500,789,1.115,61.5,68.3,97.09,76,63,PASS,,58,30.1,61
50kw,330,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,68.3,97.05,98,84,PASS,,78,30.1,61
50kw,330,750,1,cold,SER,PFM,50000,789,1.112,79.3,91.1,96.73,56,33,PASS,,30,33.9,69
50kw,330,750,1,room,SER,PFM,50000,789,1.112,79.3,91.1,96.65,96,71,PASS,,65,33.9,69
50kw,330,750,1,hot,SER,PFM,50000,789,1.112,79.3,91.1,96.6,119,92,PASS,,85,33.9,69
50kw,330,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,330,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,4.6,89.4,11,24,PASS,,10,23.3,82.5
50kw,330,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,4.6,89.4,46,60,PASS,,45,23.3,82.5
50kw,330,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,4.6,89.4,66,81,PASS,,65,23.3,82.5
50kw,330,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,9.1,93.98,12,24,PASS,,11,23.4,82.8
50kw,330,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,9.1,93.97,47,60,PASS,,46,23.4,82.8
50kw,330,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,9.1,93.97,67,81,PASS,,66,23.4,82.8
50kw,330,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,22.8,96.75,17,25,PASS,,12,24,85.1
50kw,330,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,22.8,96.73,52,61,PASS,,47,24,85.1
50kw,330,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,22.8,96.71,72,82,PASS,,67,24,85.1
50kw,330,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,45.5,97.36,27,26,PASS,,15,25.9,92.6
50kw,330,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,45.5,97.32,63,63,PASS,,50,25.9,92.6
50kw,330,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,45.5,97.3,83,84,PASS,,70,25.9,92.6
50kw,330,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,68.3,97.28,40,30,PASS,,19,28.6,104
50kw,330,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,68.3,97.22,78,67,PASS,,54,28.6,104
50kw,330,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,68.3,97.18,100,88,PASS,,74,28.6,104
50kw,330,1000,1,cold,SER,PFM,50000,830,0.575,83.8,91.1,97.05,60,32,PASS,,23,26.6,99.5
50kw,330,1000,1,room,SER,PFM,50000,830,0.575,83.8,91.1,96.96,100,70,PASS,,58,26.6,99.5
50kw,330,1000,1,hot,SER,PFM,50000,830,0.575,83.8,91.1,96.9,123,91,PASS,,78,26.6,99.5
50kw,400,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,150,0.05,cold,PAR,PSM,1253,650,1.45,8.7,1.9,80.12,10,43,PASS,,11,7.4,14
50kw,400,150,0.05,room,PAR,PSM,1253,650,1.45,8.7,1.9,80.12,45,78,PASS,,46,7.4,14
50kw,400,150,0.05,hot,PAR,PSM,1253,650,1.45,8.7,1.9,80.12,65,98,PASS,,66,7.4,14
50kw,400,150,0.1,cold,PAR,PSM,2505,650,1.45,12,3.8,87.77,11,43,PASS,,11,10.1,19.2
50kw,400,150,0.1,room,PAR,PSM,2505,650,1.45,12,3.8,87.77,46,78,PASS,,46,10.1,19.2
50kw,400,150,0.1,hot,PAR,PSM,2505,650,1.45,12,3.8,87.77,66,98,PASS,,66,10.1,19.2
50kw,400,150,0.25,cold,PAR,PSM,6263,650,1.45,24.8,9.4,92.68,12,44,PASS,,14,20.9,39.6
50kw,400,150,0.25,room,PAR,PSM,6263,650,1.45,24.8,9.4,92.68,47,79,PASS,,49,20.9,39.6
50kw,400,150,0.25,hot,PAR,PSM,6263,650,1.45,24.8,9.4,92.68,67,100,PASS,,69,20.9,39.6
50kw,400,150,0.5,cold,PAR,PSM,12525,650,1.45,47.9,18.8,93.84,14,48,PASS,,20,40.5,76.6
50kw,400,150,0.5,room,PAR,PSM,12525,650,1.45,47.9,18.8,93.83,49,84,PASS,,55,40.5,76.6
50kw,400,150,0.5,hot,PAR,PSM,12525,650,1.45,47.9,18.8,93.83,69,104,PASS,,75,40.5,76.6
50kw,400,150,0.75,cold,PAR,PSM,18788,650,1.45,71.4,28.2,93.75,16,54,PASS,,28,60.3,114.2
50kw,400,150,0.75,room,PAR,PSM,18788,650,1.45,71.4,28.2,93.74,51,91,PASS,,63,60.3,114.2
50kw,400,150,0.75,hot,PAR,PSM,18788,650,1.45,71.4,28.2,93.74,71,112,PASS,,83,60.3,114.2
50kw,400,150,1,cold,PAR,PSM,25050,650,1.45,95,37.7,93.35,18,63,PASS,,38,80.2,151.9
50kw,400,150,1,room,PAR,PSM,25050,650,1.45,95,37.7,93.35,53,102,PASS,,73,80.2,151.9
50kw,400,150,1,hot,PAR,PSM,25050,650,1.45,95,37.7,93.34,74,124,PASS,,93,80.2,151.9
50kw,400,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,200,0.05,cold,PAR,PSM,1670,650,1.45,10.9,2.5,88.23,10,27,PASS,,11,9.2,17.4
50kw,400,200,0.05,room,PAR,PSM,1670,650,1.45,10.9,2.5,88.23,45,62,PASS,,46,9.2,17.4
50kw,400,200,0.05,hot,PAR,PSM,1670,650,1.45,10.9,2.5,88.23,65,82,PASS,,66,9.2,17.4
50kw,400,200,0.1,cold,PAR,PSM,3340,650,1.45,13.6,5,92.74,11,27,PASS,,11,11.5,21.8
50kw,400,200,0.1,room,PAR,PSM,3340,650,1.45,13.6,5,92.74,46,62,PASS,,46,11.5,21.8
50kw,400,200,0.1,hot,PAR,PSM,3340,650,1.45,13.6,5,92.74,66,83,PASS,,66,11.5,21.8
50kw,400,200,0.25,cold,PAR,PSM,8350,650,1.45,25.6,12.6,95.3,12,28,PASS,,14,21.6,41
50kw,400,200,0.25,room,PAR,PSM,8350,650,1.45,25.6,12.6,95.3,47,64,PASS,,49,21.6,41
50kw,400,200,0.25,hot,PAR,PSM,8350,650,1.45,25.6,12.6,95.3,67,84,PASS,,69,21.6,41
50kw,400,200,0.5,cold,PAR,PSM,16700,650,1.45,48.3,25.1,95.68,15,32,PASS,,20,40.8,77.3
50kw,400,200,0.5,room,PAR,PSM,16700,650,1.45,48.3,25.1,95.67,50,67,PASS,,55,40.8,77.3
50kw,400,200,0.5,hot,PAR,PSM,16700,650,1.45,48.3,25.1,95.67,70,88,PASS,,75,40.8,77.3
50kw,400,200,0.75,cold,PAR,PSM,25050,650,1.45,71.7,37.7,95.41,18,40,PASS,,28,60.5,114.7
50kw,400,200,0.75,room,PAR,PSM,25050,650,1.45,71.7,37.7,95.4,53,77,PASS,,63,60.5,114.7
50kw,400,200,0.75,hot,PAR,PSM,25050,650,1.45,71.7,37.7,95.39,74,98,PASS,,83,60.5,114.7
50kw,400,200,1,cold,PAR,PSM,33400,650,1.45,95.2,50.2,94.98,21,56,PASS,,38,80.4,152.3
50kw,400,200,1,room,PAR,PSM,33400,650,1.45,95.2,50.2,94.97,57,94,PASS,,73,80.4,152.3
50kw,400,200,1,hot,PAR,PSM,33400,650,1.45,95.2,50.2,94.96,77,116,PASS,,93,80.4,152.3
50kw,400,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,250,0.05,cold,PAR,PSM,2088,650,1.45,13.1,3.1,94.22,11,14,PASS,,11,11.1,21
50kw,400,250,0.05,room,PAR,PSM,2088,650,1.45,13.1,3.1,94.21,46,49,PASS,,46,11.1,21
50kw,400,250,0.05,hot,PAR,PSM,2088,650,1.45,13.1,3.1,94.21,66,69,PASS,,66,11.1,21
50kw,400,250,0.1,cold,PAR,PSM,4175,650,1.45,15.5,6.3,96.14,11,15,PASS,,11,13.1,24.7
50kw,400,250,0.1,room,PAR,PSM,4175,650,1.45,15.5,6.3,96.14,46,50,PASS,,46,13.1,24.7
50kw,400,250,0.1,hot,PAR,PSM,4175,650,1.45,15.5,6.3,96.14,66,70,PASS,,66,13.1,24.7
50kw,400,250,0.25,cold,PAR,PSM,10438,650,1.45,26.6,15.7,97,13,19,PASS,,14,22.5,42.6
50kw,400,250,0.25,room,PAR,PSM,10438,650,1.45,26.6,15.7,97,48,54,PASS,,49,22.5,42.6
50kw,400,250,0.25,hot,PAR,PSM,10438,650,1.45,26.6,15.7,96.99,68,74,PASS,,69,22.5,42.6
50kw,400,250,0.5,cold,PAR,PSM,20875,650,1.45,48.9,31.4,96.83,17,28,PASS,,20,41.3,78.2
50kw,400,250,0.5,room,PAR,PSM,20875,650,1.45,48.9,31.4,96.82,52,64,PASS,,55,41.3,78.2
50kw,400,250,0.5,hot,PAR,PSM,20875,650,1.45,48.9,31.4,96.82,72,84,PASS,,75,41.3,78.2
50kw,400,250,0.75,cold,PAR,PSM,31313,650,1.45,72,47.1,96.42,21,40,PASS,,28,60.8,115.3
50kw,400,250,0.75,room,PAR,PSM,31313,650,1.45,72,47.1,96.41,56,77,PASS,,63,60.8,115.3
50kw,400,250,0.75,hot,PAR,PSM,31313,650,1.45,72,47.1,96.41,76,98,PASS,,83,60.8,115.3
50kw,400,250,1,cold,PAR,PFM,41750,650,1.428,95.5,62.8,95.78,25,51,PASS,,38,65.9,126.7
50kw,400,250,1,room,PAR,PFM,41750,650,1.428,95.5,62.8,95.76,61,89,PASS,,73,65.9,126.7
50kw,400,250,1,hot,PAR,PFM,41750,650,1.428,95.5,62.8,95.75,81,111,PASS,,93,65.9,126.7
50kw,400,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,300,0.05,cold,PAR,PFM,2500,650,1.191,18.5,3.8,94.68,11,14,PASS,,11,11.3,26.1
50kw,400,300,0.05,room,PAR,PFM,2500,650,1.191,18.5,3.8,94.68,46,49,PASS,,46,11.3,26.1
50kw,400,300,0.05,hot,PAR,PFM,2500,650,1.191,18.5,3.8,94.68,66,69,PASS,,66,11.3,26.1
50kw,400,300,0.1,cold,PAR,PFM,5000,650,1.191,20.2,7.5,96.49,11,15,PASS,,11,12.4,28.6
50kw,400,300,0.1,room,PAR,PFM,5000,650,1.191,20.2,7.5,96.49,46,50,PASS,,46,12.4,28.6
50kw,400,300,0.1,hot,PAR,PFM,5000,650,1.191,20.2,7.5,96.49,66,70,PASS,,66,12.4,28.6
50kw,400,300,0.25,cold,PAR,PFM,12500,650,1.188,29.6,18.8,97.3,14,17,PASS,,14,17.8,41.2
50kw,400,300,0.25,room,PAR,PFM,12500,650,1.188,29.6,18.8,97.29,49,53,PASS,,49,17.8,41.2
50kw,400,300,0.25,hot,PAR,PFM,12500,650,1.188,29.6,18.8,97.29,69,73,PASS,,69,17.8,41.2
50kw,400,300,0.5,cold,PAR,PFM,25000,650,1.181,50.6,37.6,97.24,18,22,PASS,,20,22.6,52.5
50kw,400,300,0.5,room,PAR,PFM,25000,650,1.181,50.6,37.6,97.23,53,58,PASS,,55,22.6,52.5
50kw,400,300,0.5,hot,PAR,PFM,25000,650,1.181,50.6,37.6,97.23,74,78,PASS,,75,22.6,52.5
50kw,400,300,0.75,cold,PAR,PFM,37500,650,1.171,73.2,56.4,96.89,23,30,PASS,,28,28.7,67.3
50kw,400,300,0.75,room,PAR,PFM,37500,650,1.171,73.2,56.4,96.88,59,67,PASS,,63,28.7,67.3
50kw,400,300,0.75,hot,PAR,PFM,37500,650,1.171,73.2,56.4,96.87,79,88,PASS,,83,28.7,67.3
50kw,400,300,1,cold,PAR,PFM,50000,650,1.159,96.2,75.2,96.48,29,40,PASS,,38,35.3,83.6
50kw,400,300,1,room,PAR,PFM,50000,650,1.159,96.2,75.2,96.46,65,79,PASS,,73,35.3,83.6
50kw,400,300,1,hot,PAR,PFM,50000,650,1.159,96.2,75.2,96.45,86,101,PASS,,93,35.3,83.6
50kw,400,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,3.8,93.35,11,17,PASS,,11,18.8,37.4
50kw,400,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,3.8,93.34,46,53,PASS,,46,18.8,37.4
50kw,400,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,3.8,93.34,66,73,PASS,,66,18.8,37.4
50kw,400,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,7.5,95.98,12,18,PASS,,11,19.3,38.4
50kw,400,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,7.5,95.98,47,53,PASS,,46,19.3,38.4
50kw,400,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,7.5,95.98,67,73,PASS,,66,19.3,38.4
50kw,400,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,18.8,97.4,15,19,PASS,,13,22.5,44.7
50kw,400,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,18.8,97.39,50,54,PASS,,48,22.5,44.7
50kw,400,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,18.8,97.38,70,75,PASS,,68,22.5,44.7
50kw,400,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,37.6,97.56,22,23,PASS,,17,28.8,57.1
50kw,400,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,37.6,97.54,57,59,PASS,,52,28.8,57.1
50kw,400,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,37.6,97.53,78,79,PASS,,72,28.8,57.1
50kw,400,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,56.4,97.42,30,27,PASS,,22,30.8,61.2
50kw,400,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,56.4,97.39,66,63,PASS,,57,30.8,61.2
50kw,400,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,56.4,97.37,87,84,PASS,,77,30.8,61.2
50kw,400,400,1,cold,PAR,PFM,50000,830,1.081,75.6,75.2,97.16,40,32,PASS,,28,33.4,66.4
50kw,400,400,1,room,PAR,PFM,50000,830,1.081,75.6,75.2,97.12,78,69,PASS,,63,33.4,66.4
50kw,400,400,1,hot,PAR,PFM,50000,830,1.081,75.6,75.2,97.09,99,90,PASS,,83,33.4,66.4
50kw,400,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,3.8,89.35,11,24,PASS,,10,23.3,82.5
50kw,400,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,3.8,89.35,46,60,PASS,,45,23.3,82.5
50kw,400,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,3.8,89.35,66,81,PASS,,65,23.3,82.5
50kw,400,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,7.5,93.94,12,24,PASS,,11,23.4,82.8
50kw,400,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,7.5,93.93,47,60,PASS,,46,23.4,82.8
50kw,400,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,7.5,93.93,67,81,PASS,,66,23.4,82.8
50kw,400,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,18.8,96.76,15,25,PASS,,12,24,85.1
50kw,400,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,18.8,96.75,50,61,PASS,,47,24,85.1
50kw,400,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,18.8,96.74,70,82,PASS,,67,24,85.1
50kw,400,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,37.6,97.48,22,26,PASS,,15,25.9,92.6
50kw,400,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,37.6,97.46,57,63,PASS,,50,25.9,92.6
50kw,400,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,37.6,97.44,78,84,PASS,,70,25.9,92.6
50kw,400,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,56.4,97.51,30,30,PASS,,19,28.6,104
50kw,400,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,56.4,97.48,66,67,PASS,,54,28.6,104
50kw,400,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,56.4,97.46,87,88,PASS,,74,28.6,104
50kw,400,500,1,cold,PAR,PFM,50000,830,0.575,83.8,75.2,97.4,40,32,PASS,,23,26.6,99.5
50kw,400,500,1,room,PAR,PFM,50000,830,0.575,83.8,75.2,97.36,78,70,PASS,,58,26.6,99.5
50kw,400,500,1,hot,PAR,PFM,50000,830,0.575,83.8,75.2,97.34,99,91,PASS,,78,26.6,99.5
50kw,400,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kw,400,500,0.05,cold,SER,PSM,2500,650,1.45,13.5,3.8,95.05,11,14,PASS,,11,11.4,21.6
50kw,400,500,0.05,room,SER,PSM,2500,650,1.45,13.5,3.8,95.05,46,49,PASS,,46,11.4,21.6
