# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
50kw,400,500,0.05,hot,SER,PSM,2500,650,1.45,13.5,3.8,95.05,66,69,PASS,,66,11.4,21.6
50kw,400,500,0.1,cold,SER,PSM,5000,650,1.45,16.7,7.5,96.63,11,15,PASS,,12,14.1,26.7
50kw,400,500,0.1,room,SER,PSM,5000,650,1.45,16.7,7.5,96.62,46,50,PASS,,47,14.1,26.7
50kw,400,500,0.1,hot,SER,PSM,5000,650,1.45,16.7,7.5,96.62,66,70,PASS,,67,14.1,26.7
50kw,400,500,0.25,cold,SER,PSM,12500,650,1.45,30.9,18.8,97.22,14,20,PASS,,15,26.1,49.4
50kw,400,500,0.25,room,SER,PSM,12500,650,1.45,30.9,18.8,97.21,49,56,PASS,,50,26.1,49.4
50kw,400,500,0.25,hot,SER,PSM,12500,650,1.45,30.9,18.8,97.21,69,76,PASS,,70,26.1,49.4
50kw,400,500,0.5,cold,SER,PSM,25000,650,1.45,58,37.6,96.88,18,32,PASS,,23,49,92.8
50kw,400,500,0.5,room,SER,PSM,25000,650,1.45,58,37.6,96.87,53,69,PASS,,58,49,92.8
50kw,400,500,0.5,hot,SER,PSM,25000,650,1.45,58,37.6,96.86,74,89,PASS,,78,49,92.8
50kw,400,500,0.75,cold,SER,PSM,37500,650,1.45,85.9,56.4,96.35,23,49,PASS,,34,72.6,137.5
50kw,400,500,0.75,room,SER,PSM,37500,650,1.45,85.9,56.4,96.33,59,87,PASS,,69,72.6,137.5
50kw,400,500,0.75,hot,SER,PSM,37500,650,1.45,85.9,56.4,96.33,79,109,PASS,,89,72.6,137.5
50kw,400,500,1,cold,SER,PFM,50000,650,1.384,114.1,75.2,95.61,29,64,PASS,,47,76,150.9
50kw,400,500,1,room,SER,PFM,50000,650,1.384,114.1,75.2,95.59,65,104,PASS,,82,76,150.9
50kw,400,500,1,hot,SER,PFM,50000,650,1.384,114.1,75.2,95.58,86,128,PASS,,102,76,150.9
50kw,400,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,400,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,400,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,400,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,3.8,93.86,11,17,PASS,,11,16.8,34
50kw,400,750,0.05,room,SER,PFM,2500,789,1.119,24.1,3.8,93.86,46,52,PASS,,46,16.8,34
50kw,400,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,3.8,93.86,66,72,PASS,,66,16.8,34
50kw,400,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,7.5,96.28,12,17,PASS,,11,17.5,35.3
50kw,400,750,0.1,room,SER,PFM,5000,789,1.119,24.9,7.5,96.28,47,52,PASS,,46,17.5,35.3
50kw,400,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,7.5,96.28,67,72,PASS,,66,17.5,35.3
50kw,400,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,18.8,97.54,15,19,PASS,,13,21.2,43
50kw,400,750,0.25,room,SER,PFM,12500,789,1.118,30.4,18.8,97.53,50,54,PASS,,48,21.2,43
50kw,400,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,18.8,97.52,70,74,PASS,,68,21.2,43
50kw,400,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,37.6,97.66,21,22,PASS,,18,26.9,54.5
50kw,400,750,0.5,room,SER,PFM,25000,789,1.117,44.7,37.6,97.64,56,58,PASS,,53,26.9,54.5
50kw,400,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,37.6,97.63,77,79,PASS,,73,26.9,54.5
50kw,400,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,56.4,97.47,29,27,PASS,,23,30.1,61
50kw,400,750,0.75,room,SER,PFM,37500,789,1.115,61.5,56.4,97.44,65,63,PASS,,58,30.1,61
50kw,400,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,56.4,97.42,85,84,PASS,,78,30.1,61
50kw,400,750,1,cold,SER,PFM,50000,789,1.112,79.3,75.2,97.17,38,33,PASS,,30,33.9,69
50kw,400,750,1,room,SER,PFM,50000,789,1.112,79.3,75.2,97.13,75,71,PASS,,65,33.9,69
50kw,400,750,1,hot,SER,PFM,50000,789,1.112,79.3,75.2,97.11,97,92,PASS,,85,33.9,69
50kw,400,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,400,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.8,89.43,11,24,PASS,,10,23.3,82.5
50kw,400,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.8,89.43,46,60,PASS,,45,23.3,82.5
50kw,400,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.8,89.43,66,81,PASS,,65,23.3,82.5
50kw,400,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,7.5,94.03,12,24,PASS,,11,23.4,82.8
50kw,400,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,7.5,94.03,47,60,PASS,,46,23.4,82.8
50kw,400,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,7.5,94.02,67,81,PASS,,66,23.4,82.8
50kw,400,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,18.8,96.86,15,25,PASS,,12,24,85.1
50kw,400,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,18.8,96.85,50,61,PASS,,47,24,85.1
50kw,400,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,18.8,96.84,70,82,PASS,,67,24,85.1
50kw,400,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,37.6,97.58,22,26,PASS,,15,25.9,92.6
50kw,400,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,37.6,97.56,57,63,PASS,,50,25.9,92.6
50kw,400,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,37.6,97.54,78,84,PASS,,70,25.9,92.6
50kw,400,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,56.4,97.61,30,30,PASS,,19,28.6,104
50kw,400,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,56.4,97.58,66,67,PASS,,54,28.6,104
50kw,400,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,56.4,97.56,87,88,PASS,,74,28.6,104
50kw,400,1000,1,cold,SER,PFM,50000,830,0.575,83.8,75.2,97.5,40,32,PASS,,23,26.6,99.5
50kw,400,1000,1,room,SER,PFM,50000,830,0.575,83.8,75.2,97.46,78,70,PASS,,58,26.6,99.5
50kw,400,1000,1,hot,SER,PFM,50000,830,0.575,83.8,75.2,97.44,99,91,PASS,,78,26.6,99.5
50kw,450,150,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,150,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,150,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,150,0.05,cold,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,10,47,PASS,,11,7.8,14
50kw,450,150,0.05,room,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,45,82,PASS,,46,7.8,14
50kw,450,150,0.05,hot,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,65,102,PASS,,66,7.8,14
50kw,450,150,0.1,cold,PAR,PSM,2505,687,1.45,12,3.3,87.07,11,47,PASS,,11,10.7,19.2
50kw,450,150,0.1,room,PAR,PSM,2505,687,1.45,12,3.3,87.07,46,82,PASS,,46,10.7,19.2
50kw,450,150,0.1,hot,PAR,PSM,2505,687,1.45,12,3.3,87.07,66,102,PASS,,66,10.7,19.2
50kw,450,150,0.25,cold,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,12,48,PASS,,14,22.1,39.6
50kw,450,150,0.25,room,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,47,83,PASS,,49,22.1,39.6
50kw,450,150,0.25,hot,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,67,103,PASS,,69,22.1,39.6
50kw,450,150,0.5,cold,PAR,PSM,12525,687,1.45,47.9,16.7,93.68,13,51,PASS,,20,42.8,76.6
50kw,450,150,0.5,room,PAR,PSM,12525,687,1.45,47.9,16.7,93.68,48,87,PASS,,55,42.8,76.6
50kw,450,150,0.5,hot,PAR,PSM,12525,687,1.45,47.9,16.7,93.67,69,108,PASS,,75,42.8,76.6
50kw,450,150,0.75,cold,PAR,PSM,18788,687,1.45,71.4,25.1,93.66,15,58,PASS,,28,63.7,114.2
50kw,450,150,0.75,room,PAR,PSM,18788,687,1.45,71.4,25.1,93.65,50,95,PASS,,63,63.7,114.2
50kw,450,150,0.75,hot,PAR,PSM,18788,687,1.45,71.4,25.1,93.65,71,116,PASS,,83,63.7,114.2
50kw,450,150,1,cold,PAR,PSM,25050,687,1.45,95,33.5,93.3,17,67,PASS,,38,84.8,151.9
50kw,450,150,1,room,PAR,PSM,25050,687,1.45,95,33.5,93.29,53,106,PASS,,73,84.8,151.9
50kw,450,150,1,hot,PAR,PSM,25050,687,1.45,95,33.5,93.29,73,128,PASS,,93,84.8,151.9
50kw,450,200,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,200,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,200,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,200,0.05,cold,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,10,29,PASS,,11,9.7,17.4
50kw,450,200,0.05,room,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,45,64,PASS,,46,9.7,17.4
50kw,450,200,0.05,hot,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,65,84,PASS,,66,9.7,17.4
50kw,450,200,0.1,cold,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,11,29,PASS,,11,12.2,21.8
50kw,450,200,0.1,room,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,46,64,PASS,,46,12.2,21.8
50kw,450,200,0.1,hot,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,66,84,PASS,,66,12.2,21.8
50kw,450,200,0.25,cold,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,12,30,PASS,,14,22.9,41
50kw,450,200,0.25,room,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,47,65,PASS,,49,22.9,41
50kw,450,200,0.25,hot,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,67,85,PASS,,69,22.9,41
50kw,450,200,0.5,cold,PAR,PSM,16700,687,1.45,48.3,22.3,95.63,15,33,PASS,,20,43.2,77.3
50kw,450,200,0.5,room,PAR,PSM,16700,687,1.45,48.3,22.3,95.62,50,69,PASS,,55,43.2,77.3
50kw,450,200,0.5,hot,PAR,PSM,16700,687,1.45,48.3,22.3,95.62,70,90,PASS,,75,43.2,77.3
50kw,450,200,0.75,cold,PAR,PSM,25050,687,1.45,71.7,33.5,95.39,17,41,PASS,,28,64,114.7
50kw,450,200,0.75,room,PAR,PSM,25050,687,1.45,71.7,33.5,95.38,53,78,PASS,,63,64,114.7
50kw,450,200,0.75,hot,PAR,PSM,25050,687,1.45,71.7,33.5,95.38,73,99,PASS,,83,64,114.7
50kw,450,200,1,cold,PAR,PSM,33400,687,1.45,95.2,44.6,94.99,20,58,PASS,,38,85,152.3
50kw,450,200,1,room,PAR,PSM,33400,687,1.45,95.2,44.6,94.98,56,96,PASS,,73,85,152.3
50kw,450,200,1,hot,PAR,PSM,33400,687,1.45,95.2,44.6,94.98,76,118,PASS,,93,85,152.3
50kw,450,250,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,250,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,250,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,250,0.05,cold,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,11,14,PASS,,11,11.7,21
50kw,450,250,0.05,room,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,46,49,PASS,,46,11.7,21
50kw,450,250,0.05,hot,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,66,69,PASS,,66,11.7,21
50kw,450,250,0.1,cold,PAR,PSM,4175,687,1.45,15.5,5.6,96.1,11,15,PASS,,11,13.8,24.7
50kw,450,250,0.1,room,PAR,PSM,4175,687,1.45,15.5,5.6,96.1,46,50,PASS,,46,13.8,24.7
50kw,450,250,0.1,hot,PAR,PSM,4175,687,1.45,15.5,5.6,96.09,66,70,PASS,,66,13.8,24.7
50kw,450,250,0.25,cold,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,13,19,PASS,,14,23.8,42.6
50kw,450,250,0.25,room,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,48,54,PASS,,49,23.8,42.6
50kw,450,250,0.25,hot,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,68,74,PASS,,69,23.8,42.6
50kw,450,250,0.5,cold,PAR,PSM,20875,687,1.45,48.9,27.9,96.85,16,29,PASS,,20,43.7,78.2
50kw,450,250,0.5,room,PAR,PSM,20875,687,1.45,48.9,27.9,96.85,51,65,PASS,,55,43.7,78.2
50kw,450,250,0.5,hot,PAR,PSM,20875,687,1.45,48.9,27.9,96.84,71,85,PASS,,75,43.7,78.2
50kw,450,250,0.75,cold,PAR,PSM,31313,687,1.45,72,41.8,96.47,20,41,PASS,,28,64.3,115.3
50kw,450,250,0.75,room,PAR,PSM,31313,687,1.45,72,41.8,96.46,55,78,PASS,,63,64.3,115.3
50kw,450,250,0.75,hot,PAR,PSM,31313,687,1.45,72,41.8,96.45,75,100,PASS,,83,64.3,115.3
50kw,450,250,1,cold,PAR,PSM,41750,687,1.45,95.5,55.8,96.03,24,58,PASS,,38,85.2,152.7
50kw,450,250,1,room,PAR,PSM,41750,687,1.45,95.5,55.8,96.01,59,96,PASS,,73,85.2,152.7
50kw,450,250,1,hot,PAR,PSM,41750,687,1.45,95.5,55.8,96.01,80,118,PASS,,93,85.2,152.7
50kw,450,300,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,300,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,300,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,300,0.05,cold,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,11,14,PASS,,11,12.1,23.4
50kw,450,300,0.05,room,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,46,50,PASS,,46,12.1,23.4
50kw,450,300,0.05,hot,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,66,70,PASS,,66,12.1,23.4
50kw,450,300,0.1,cold,PAR,PFM,5000,687,1.339,18.5,6.7,96.48,11,15,PASS,,11,13.5,26.2
50kw,450,300,0.1,room,PAR,PFM,5000,687,1.339,18.5,6.7,96.47,46,50,PASS,,46,13.5,26.2
50kw,450,300,0.1,hot,PAR,PFM,5000,687,1.339,18.5,6.7,96.47,66,70,PASS,,66,13.5,26.2
50kw,450,300,0.25,cold,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,13,18,PASS,,14,20.7,40.3
50kw,450,300,0.25,room,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,48,53,PASS,,49,20.7,40.3
50kw,450,300,0.25,hot,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,69,74,PASS,,69,20.7,40.3
50kw,450,300,0.5,cold,PAR,PFM,25000,687,1.312,49.9,33.4,97.21,17,24,PASS,,20,29.2,57.8
50kw,450,300,0.5,room,PAR,PFM,25000,687,1.312,49.9,33.4,97.2,53,60,PASS,,55,29.2,57.8
50kw,450,300,0.5,hot,PAR,PFM,25000,687,1.312,49.9,33.4,97.19,73,81,PASS,,75,29.2,57.8
50kw,450,300,0.75,cold,PAR,PFM,37500,687,1.286,72.8,50.1,96.87,22,33,PASS,,28,38.9,78.7
50kw,450,300,0.75,room,PAR,PFM,37500,687,1.286,72.8,50.1,96.86,57,70,PASS,,63,38.9,78.7
50kw,450,300,0.75,hot,PAR,PFM,37500,687,1.286,72.8,50.1,96.86,78,91,PASS,,83,38.9,78.7
50kw,450,300,1,cold,PAR,PFM,50000,687,1.26,96,66.8,96.48,27,45,PASS,,38,48.9,100.7
50kw,450,300,1,room,PAR,PFM,50000,687,1.26,96,66.8,96.47,63,84,PASS,,73,48.9,100.7
50kw,450,300,1,hot,PAR,PFM,50000,687,1.26,96,66.8,96.46,83,106,PASS,,93,48.9,100.7
50kw,450,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,11,17,PASS,,11,18.8,37.4
50kw,450,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,46,53,PASS,,46,18.8,37.4
50kw,450,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,66,73,PASS,,66,18.8,37.4
50kw,450,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,6.7,96.01,12,18,PASS,,11,19.3,38.4
50kw,450,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,6.7,96,47,53,PASS,,46,19.3,38.4
50kw,450,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,6.7,96,67,73,PASS,,66,19.3,38.4
50kw,450,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,16.7,97.45,14,19,PASS,,13,22.5,44.7
50kw,450,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,16.7,97.44,49,54,PASS,,48,22.5,44.7
50kw,450,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,16.7,97.44,69,75,PASS,,68,22.5,44.7
50kw,450,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,33.4,97.66,19,23,PASS,,17,28.8,57.1
50kw,450,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,33.4,97.65,55,59,PASS,,52,28.8,57.1
50kw,450,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,33.4,97.64,75,79,PASS,,72,28.8,57.1
50kw,450,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,50.1,97.56,26,27,PASS,,22,30.8,61.2
50kw,450,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,50.1,97.54,61,63,PASS,,57,30.8,61.2
50kw,450,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,50.1,97.53,82,84,PASS,,77,30.8,61.2
50kw,450,400,1,cold,PAR,PFM,50000,830,1.081,75.6,66.8,97.35,33,32,PASS,,28,33.4,66.4
50kw,450,400,1,room,PAR,PFM,50000,830,1.081,75.6,66.8,97.32,69,69,PASS,,63,33.4,66.4
50kw,450,400,1,hot,PAR,PFM,50000,830,1.081,75.6,66.8,97.31,90,90,PASS,,83,33.4,66.4
50kw,450,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,11,24,PASS,,10,23.3,82.5
50kw,450,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,46,60,PASS,,45,23.3,82.5
50kw,450,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,66,81,PASS,,65,23.3,82.5
50kw,450,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,12,24,PASS,,11,23.4,82.8
50kw,450,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,47,60,PASS,,46,23.4,82.8
50kw,450,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,67,81,PASS,,66,23.4,82.8
50kw,450,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,16.7,96.81,14,25,PASS,,12,24,85.1
50kw,450,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,16.7,96.8,49,61,PASS,,47,24,85.1
50kw,450,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,16.7,96.8,69,82,PASS,,67,24,85.1
50kw,450,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,33.4,97.57,19,26,PASS,,15,25.9,92.6
50kw,450,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,33.4,97.56,55,63,PASS,,50,25.9,92.6
50kw,450,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,33.4,97.55,75,84,PASS,,70,25.9,92.6
50kw,450,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,50.1,97.64,26,30,PASS,,19,28.6,104
50kw,450,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,50.1,97.63,61,67,PASS,,54,28.6,104
50kw,450,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,50.1,97.62,82,88,PASS,,74,28.6,104
50kw,450,500,1,cold,PAR,PFM,50000,830,0.575,83.8,66.8,97.59,33,32,PASS,,23,26.6,99.5
50kw,450,500,1,room,PAR,PFM,50000,830,0.575,83.8,66.8,97.56,69,70,PASS,,58,26.6,99.5
50kw,450,500,1,hot,PAR,PFM,50000,830,0.575,83.8,66.8,97.55,90,91,PASS,,78,26.6,99.5
50kw,450,500,0,cold,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,500,0,room,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,500,0,hot,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kw,450,500,0.05,cold,SER,PSM,2500,687,1.45,13.5,3.3,94.98,11,14,PASS,,11,12,21.6
50kw,450,500,0.05,room,SER,PSM,2500,687,1.45,13.5,3.3,94.98,46,49,PASS,,46,12,21.6
50kw,450,500,0.05,hot,SER,PSM,2500,687,1.45,13.5,3.3,94.97,66,69,PASS,,66,12,21.6
50kw,450,500,0.1,cold,SER,PSM,5000,687,1.45,16.7,6.7,96.59,11,15,PASS,,12,14.9,26.7
50kw,450,500,0.1,room,SER,PSM,5000,687,1.45,16.7,6.7,96.59,46,50,PASS,,47,14.9,26.7
50kw,450,500,0.1,hot,SER,PSM,5000,687,1.45,16.7,6.7,96.59,66,70,PASS,,67,14.9,26.7
50kw,450,500,0.25,cold,SER,PSM,12500,687,1.45,30.9,16.7,97.22,13,21,PASS,,15,27.6,49.4
50kw,450,500,0.25,room,SER,PSM,12500,687,1.45,30.9,16.7,97.21,48,56,PASS,,50,27.6,49.4
50kw,450,500,0.25,hot,SER,PSM,12500,687,1.45,30.9,16.7,97.21,69,76,PASS,,70,27.6,49.4
50kw,450,500,0.5,cold,SER,PSM,25000,687,1.45,58,33.4,96.91,17,33,PASS,,23,51.8,92.8
50kw,450,500,0.5,room,SER,PSM,25000,687,1.45,58,33.4,96.9,53,70,PASS,,58,51.8,92.8
50kw,450,500,0.5,hot,SER,PSM,25000,687,1.45,58,33.4,96.9,73,90,PASS,,78,51.8,92.8
50kw,450,500,0.75,cold,SER,PSM,37500,687,1.45,85.9,50.1,96.4,22,51,PASS,,34,76.7,137.5
50kw,450,500,0.75,room,SER,PSM,37500,687,1.45,85.9,50.1,96.39,57,88,PASS,,69,76.7,137.5
50kw,450,500,0.75,hot,SER,PSM,37500,687,1.45,85.9,50.1,96.39,78,110,PASS,,89,76.7,137.5
50kw,450,500,1,cold,SER,PSM,50000,687,1.45,114,66.8,95.86,27,74,PASS,,47,101.8,182.5
50kw,450,500,1,room,SER,PSM,50000,687,1.45,114,66.8,95.84,63,114,PASS,,82,101.8,182.5
50kw,450,500,1,hot,SER,PSM,50000,687,1.45,114,66.8,95.84,83,137,PASS,,102,101.8,182.5
50kw,450,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,450,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,450,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,450,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,3.3,93.88,11,17,PASS,,11,16.8,34
50kw,450,750,0.05,room,SER,PFM,2500,789,1.119,24.1,3.3,93.88,46,52,PASS,,46,16.8,34
50kw,450,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,3.3,93.88,66,72,PASS,,66,16.8,34
50kw,450,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,6.7,96.31,12,17,PASS,,11,17.5,35.3
50kw,450,750,0.1,room,SER,PFM,5000,789,1.119,24.9,6.7,96.31,47,52,PASS,,46,17.5,35.3
50kw,450,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,6.7,96.3,67,72,PASS,,66,17.5,35.3
50kw,450,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,16.7,97.59,14,19,PASS,,13,21.2,43
50kw,450,750,0.25,room,SER,PFM,12500,789,1.118,30.4,16.7,97.58,49,54,PASS,,48,21.2,43
50kw,450,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,16.7,97.58,69,74,PASS,,68,21.2,43
50kw,450,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,33.4,97.75,19,22,PASS,,18,26.9,54.5
50kw,450,750,0.5,room,SER,PFM,25000,789,1.117,44.7,33.4,97.74,54,58,PASS,,53,26.9,54.5
50kw,450,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,33.4,97.73,74,79,PASS,,73,26.9,54.5
50kw,450,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,50.1,97.6,24,27,PASS,,23,30.1,61
50kw,450,750,0.75,room,SER,PFM,37500,789,1.115,61.5,50.1,97.58,60,63,PASS,,58,30.1,61
50kw,450,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,50.1,97.57,80,84,PASS,,78,30.1,61
50kw,450,750,1,cold,SER,PFM,50000,789,1.112,79.3,66.8,97.35,31,33,PASS,,30,33.9,69
50kw,450,750,1,room,SER,PFM,50000,789,1.112,79.3,66.8,97.33,67,71,PASS,,65,33.9,69
50kw,450,750,1,hot,SER,PFM,50000,789,1.112,79.3,66.8,97.32,88,92,PASS,,85,33.9,69
50kw,450,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,450,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.3,89.45,11,24,PASS,,10,23.3,82.5
50kw,450,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.3,89.45,46,60,PASS,,45,23.3,82.5
50kw,450,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.3,89.45,66,81,PASS,,65,23.3,82.5
50kw,450,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,6.7,94.05,12,24,PASS,,11,23.4,82.8
50kw,450,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,6.7,94.05,47,60,PASS,,46,23.4,82.8
50kw,450,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,6.7,94.05,67,81,PASS,,66,23.4,82.8
50kw,450,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,16.7,96.91,14,25,PASS,,12,24,85.1
50kw,450,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,16.7,96.9,49,61,PASS,,47,24,85.1
50kw,450,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,16.7,96.9,69,82,PASS,,67,24,85.1
50kw,450,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,33.4,97.67,19,26,PASS,,15,25.9,92.6
50kw,450,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,33.4,97.66,55,63,PASS,,50,25.9,92.6
50kw,450,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,33.4,97.65,75,84,PASS,,70,25.9,92.6
50kw,450,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,50.1,97.75,26,30,PASS,,19,28.6,104
50kw,450,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,50.1,97.73,61,67,PASS,,54,28.6,104
50kw,450,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,50.1,97.72,82,88,PASS,,74,28.6,104
50kw,450,1000,1,cold,SER,PFM,50000,830,0.575,83.8,66.8,97.69,33,32,PASS,,23,26.6,99.5
50kw,450,1000,1,room,SER,PFM,50000,830,0.575,83.8,66.8,97.66,69,70,PASS,,58,26.6,99.5
50kw,450,1000,1,hot,SER,PFM,50000,830,0.575,83.8,66.8,97.65,90,91,PASS,,78,26.6,99.5
50kw,475,150,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,150,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,150,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,150,0.05,cold,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,10,50,PASS,,11,8.2,14
50kw,475,150,0.05,room,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,45,85,PASS,,46,8.2,14
50kw,475,150,0.05,hot,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,65,105,PASS,,66,8.2,14
50kw,475,150,0.1,cold,PAR,PSM,2505,725,1.45,12,3.2,86.32,11,50,PASS,,11,11.3,19.2
50kw,475,150,0.1,room,PAR,PSM,2505,725,1.45,12,3.2,86.32,46,86,PASS,,46,11.3,19.2
50kw,475,150,0.1,hot,PAR,PSM,2505,725,1.45,12,3.2,86.32,66,106,PASS,,66,11.3,19.2
50kw,475,150,0.25,cold,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,12,51,PASS,,14,23.4,39.6
50kw,475,150,0.25,room,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,47,87,PASS,,49,23.4,39.6
50kw,475,150,0.25,hot,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,67,107,PASS,,69,23.4,39.6
50kw,475,150,0.5,cold,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,13,55,PASS,,20,45.2,76.6
50kw,475,150,0.5,room,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,48,91,PASS,,55,45.2,76.6
50kw,475,150,0.5,hot,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,68,111,PASS,,75,45.2,76.6
50kw,475,150,0.75,cold,PAR,PSM,18788,725,1.45,71.4,23.8,93.53,15,62,PASS,,28,67.3,114.2
50kw,475,150,0.75,room,PAR,PSM,18788,725,1.45,71.4,23.8,93.52,50,98,PASS,,63,67.3,114.2
50kw,475,150,0.75,hot,PAR,PSM,18788,725,1.45,71.4,23.8,93.52,70,120,PASS,,83,67.3,114.2
50kw,475,150,1,cold,PAR,PSM,25050,725,1.45,95,31.7,93.2,17,71,PASS,,38,89.5,151.9
50kw,475,150,1,room,PAR,PSM,25050,725,1.45,95,31.7,93.19,53,110,PASS,,73,89.5,151.9
50kw,475,150,1,hot,PAR,PSM,25050,725,1.45,95,31.7,93.19,73,132,PASS,,93,89.5,151.9
50kw,475,200,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,200,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,200,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,200,0.05,cold,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,10,31,PASS,,11,10.2,17.4
50kw,475,200,0.05,room,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,45,66,PASS,,46,10.2,17.4
50kw,475,200,0.05,hot,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,65,86,PASS,,66,10.2,17.4
50kw,475,200,0.1,cold,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,11,31,PASS,,11,12.8,21.8
50kw,475,200,0.1,room,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,46,66,PASS,,46,12.8,21.8
50kw,475,200,0.1,hot,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,66,86,PASS,,66,12.8,21.8
50kw,475,200,0.25,cold,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,12,32,PASS,,14,24.1,41
50kw,475,200,0.25,room,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,47,67,PASS,,49,24.1,41
50kw,475,200,0.25,hot,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,67,87,PASS,,69,24.1,41
50kw,475,200,0.5,cold,PAR,PSM,16700,725,1.45,48.3,21.1,95.55,15,35,PASS,,20,45.6,77.3
50kw,475,200,0.5,room,PAR,PSM,16700,725,1.45,48.3,21.1,95.54,50,71,PASS,,55,45.6,77.3
50kw,475,200,0.5,hot,PAR,PSM,16700,725,1.45,48.3,21.1,95.54,70,92,PASS,,75,45.6,77.3
50kw,475,200,0.75,cold,PAR,PSM,25050,725,1.45,71.7,31.7,95.34,17,42,PASS,,28,67.6,114.7
50kw,475,200,0.75,room,PAR,PSM,25050,725,1.45,71.7,31.7,95.33,53,79,PASS,,63,67.6,114.7
50kw,475,200,0.75,hot,PAR,PSM,25050,725,1.45,71.7,31.7,95.33,73,100,PASS,,83,67.6,114.7
50kw,475,200,1,cold,PAR,PSM,33400,725,1.45,95.2,42.3,94.96,20,59,PASS,,38,89.7,152.3
50kw,475,200,1,room,PAR,PSM,33400,725,1.45,95.2,42.3,94.95,56,98,PASS,,73,89.7,152.3
50kw,475,200,1,hot,PAR,PSM,33400,725,1.45,95.2,42.3,94.94,76,120,PASS,,93,89.7,152.3
50kw,475,250,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,250,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,250,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,250,0.05,cold,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,11,22,PASS,,11,12.4,21
50kw,475,250,0.05,room,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,46,57,PASS,,46,12.4,21
50kw,475,250,0.05,hot,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,66,77,PASS,,66,12.4,21
50kw,475,250,0.1,cold,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,11,23,PASS,,11,14.6,24.7
50kw,475,250,0.1,room,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,46,58,PASS,,46,14.6,24.7
50kw,475,250,0.1,hot,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,66,78,PASS,,66,14.6,24.7
50kw,475,250,0.25,cold,PAR,PSM,10438,725,1.45,26.6,13.2,96.31,13,23,PASS,,14,25.1,42.6
50kw,475,250,0.25,room,PAR,PSM,10438,725,1.45,26.6,13.2,96.3,48,59,PASS,,49,25.1,42.6
50kw,475,250,0.25,hot,PAR,PSM,10438,725,1.45,26.6,13.2,96.3,68,79,PASS,,69,25.1,42.6
50kw,475,250,0.5,cold,PAR,PSM,20875,725,1.45,48.9,26.4,96.51,16,30,PASS,,20,46.1,78.2
50kw,475,250,0.5,room,PAR,PSM,20875,725,1.45,48.9,26.4,96.51,51,65,PASS,,55,46.1,78.2
50kw,475,250,0.5,hot,PAR,PSM,20875,725,1.45,48.9,26.4,96.5,71,86,PASS,,75,46.1,78.2
50kw,475,250,0.75,cold,PAR,PSM,31313,725,1.45,72,39.6,96.25,19,43,PASS,,28,67.9,115.3
50kw,475,250,0.75,room,PAR,PSM,31313,725,1.45,72,39.6,96.24,55,80,PASS,,63,67.9,115.3
50kw,475,250,0.75,hot,PAR,PSM,31313,725,1.45,72,39.6,96.23,75,101,PASS,,83,67.9,115.3
50kw,475,250,1,cold,PAR,PSM,41750,725,1.45,95.5,52.8,95.87,23,59,PASS,,38,90,152.7
50kw,475,250,1,room,PAR,PSM,41750,725,1.45,95.5,52.8,95.86,59,98,PASS,,73,90,152.7
50kw,475,250,1,hot,PAR,PSM,41750,725,1.45,95.5,52.8,95.85,79,120,PASS,,93,90,152.7
50kw,475,300,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,300,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,300,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,300,0.05,cold,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,11,23,PASS,,11,14.5,24.7
50kw,475,300,0.05,room,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,46,58,PASS,,46,14.5,24.7
50kw,475,300,0.05,hot,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,66,78,PASS,,66,14.5,24.7
50kw,475,300,0.1,cold,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,11,23,PASS,,11,16.5,27.9
50kw,475,300,0.1,room,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,46,58,PASS,,46,16.5,27.9
50kw,475,300,0.1,hot,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,66,78,PASS,,66,16.5,27.9
50kw,475,300,0.25,cold,PAR,PSM,12500,725,1.45,27.8,15.8,96.77,13,23,PASS,,14,26.2,44.5
50kw,475,300,0.25,room,PAR,PSM,12500,725,1.45,27.8,15.8,96.77,48,59,PASS,,49,26.2,44.5
50kw,475,300,0.25,hot,PAR,PSM,12500,725,1.45,27.8,15.8,96.76,68,79,PASS,,69,26.2,44.5
50kw,475,300,0.5,cold,PAR,PFM,25000,725,1.439,49.5,31.6,97.12,17,26,PASS,,20,36.5,62.4
50kw,475,300,0.5,room,PAR,PFM,25000,725,1.439,49.5,31.6,97.12,52,62,PASS,,55,36.5,62.4
50kw,475,300,0.5,hot,PAR,PFM,25000,725,1.439,49.5,31.6,97.11,73,83,PASS,,75,36.5,62.4
50kw,475,300,0.75,cold,PAR,PFM,37500,725,1.395,72.5,47.5,96.8,22,37,PASS,,28,49.6,87.5
50kw,475,300,0.75,room,PAR,PFM,37500,725,1.395,72.5,47.5,96.79,57,74,PASS,,63,49.6,87.5
50kw,475,300,0.75,hot,PAR,PFM,37500,725,1.395,72.5,47.5,96.78,77,95,PASS,,83,49.6,87.5
50kw,475,300,1,cold,PAR,PFM,50000,725,1.353,95.8,63.3,96.42,27,50,PASS,,38,62.5,113.7
50kw,475,300,1,room,PAR,PFM,50000,725,1.353,95.8,63.3,96.41,62,88,PASS,,73,62.5,113.7
50kw,475,300,1,hot,PAR,PFM,50000,725,1.353,95.8,63.3,96.4,83,110,PASS,,93,62.5,113.7
50kw,475,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,3.2,93.37,11,17,PASS,,11,18.8,37.4
50kw,475,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,3.2,93.36,46,53,PASS,,46,18.8,37.4
50kw,475,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,3.2,93.36,66,73,PASS,,66,18.8,37.4
50kw,475,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,6.3,96.02,12,18,PASS,,11,19.3,38.4
50kw,475,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,6.3,96.01,47,53,PASS,,46,19.3,38.4
50kw,475,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,6.3,96.01,67,73,PASS,,66,19.3,38.4
50kw,475,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,15.8,97.47,14,19,PASS,,13,22.5,44.7
50kw,475,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,15.8,97.46,49,54,PASS,,48,22.5,44.7
50kw,475,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,15.8,97.46,69,75,PASS,,68,22.5,44.7
50kw,475,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,31.6,97.69,19,23,PASS,,17,28.8,57.1
50kw,475,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,31.6,97.68,54,59,PASS,,52,28.8,57.1
50kw,475,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,31.6,97.68,74,79,PASS,,72,28.8,57.1
50kw,475,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,47.5,97.61,24,27,PASS,,22,30.8,61.2
50kw,475,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,47.5,97.6,60,63,PASS,,57,30.8,61.2
50kw,475,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,47.5,97.59,80,84,PASS,,77,30.8,61.2
50kw,475,400,1,cold,PAR,PFM,50000,830,1.081,75.6,63.3,97.41,30,32,PASS,,28,33.4,66.4
50kw,475,400,1,room,PAR,PFM,50000,830,1.081,75.6,63.3,97.39,66,69,PASS,,63,33.4,66.4
50kw,475,400,1,hot,PAR,PFM,50000,830,1.081,75.6,63.3,97.38,87,90,PASS,,83,33.4,66.4
50kw,475,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,11,24,PASS,,10,23.3,82.5
50kw,475,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,46,60,PASS,,45,23.3,82.5
50kw,475,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,66,81,PASS,,65,23.3,82.5
50kw,475,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,12,24,PASS,,11,23.4,82.8
50kw,475,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,47,60,PASS,,46,23.4,82.8
50kw,475,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,67,81,PASS,,66,23.4,82.8
50kw,475,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,15.8,96.83,14,25,PASS,,12,24,85.1
50kw,475,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,15.8,96.82,49,61,PASS,,47,24,85.1
50kw,475,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,15.8,96.82,69,82,PASS,,67,24,85.1
50kw,475,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,31.6,97.6,19,26,PASS,,15,25.9,92.6
50kw,475,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,31.6,97.6,54,63,PASS,,50,25.9,92.6
50kw,475,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,31.6,97.59,74,84,PASS,,70,25.9,92.6
50kw,475,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,47.5,97.7,24,30,PASS,,19,28.6,104
50kw,475,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,47.5,97.68,60,67,PASS,,54,28.6,104
50kw,475,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,47.5,97.67,80,88,PASS,,74,28.6,104
50kw,475,500,1,cold,PAR,PFM,50000,830,0.575,83.8,63.3,97.66,30,32,PASS,,23,26.6,99.5
50kw,475,500,1,room,PAR,PFM,50000,830,0.575,83.8,63.3,97.64,66,70,PASS,,58,26.6,99.5
50kw,475,500,1,hot,PAR,PFM,50000,830,0.575,83.8,63.3,97.63,87,91,PASS,,78,26.6,99.5
50kw,475,500,0,cold,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,500,0,room,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,500,0,hot,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kw,475,500,0.05,cold,SER,PSM,2500,725,1.45,13.5,3.2,92.29,11,22,PASS,,11,12.7,21.6
50kw,475,500,0.05,room,SER,PSM,2500,725,1.45,13.5,3.2,92.29,46,57,PASS,,46,12.7,21.6
50kw,475,500,0.05,hot,SER,PSM,2500,725,1.45,13.5,3.2,92.29,66,77,PASS,,66,12.7,21.6
50kw,475,500,0.1,cold,SER,PSM,5000,725,1.45,16.7,6.3,95.18,11,23,PASS,,12,15.7,26.7
50kw,475,500,0.1,room,SER,PSM,5000,725,1.45,16.7,6.3,95.18,46,58,PASS,,47,15.7,26.7
50kw,475,500,0.1,hot,SER,PSM,5000,725,1.45,16.7,6.3,95.18,66,78,PASS,,67,15.7,26.7
50kw,475,500,0.25,cold,SER,PSM,12500,725,1.45,30.9,15.8,96.64,13,24,PASS,,15,29.1,49.4
50kw,475,500,0.25,room,SER,PSM,12500,725,1.45,30.9,15.8,96.63,48,59,PASS,,50,29.1,49.4
50kw,475,500,0.25,hot,SER,PSM,12500,725,1.45,30.9,15.8,96.63,68,79,PASS,,70,29.1,49.4
50kw,475,500,0.5,cold,SER,PSM,25000,725,1.45,58,31.6,96.62,17,34,PASS,,23,54.7,92.8
50kw,475,500,0.5,room,SER,PSM,25000,725,1.45,58,31.6,96.62,52,71,PASS,,58,54.7,92.8
50kw,475,500,0.5,hot,SER,PSM,25000,725,1.45,58,31.6,96.61,73,91,PASS,,78,54.7,92.8
50kw,475,500,0.75,cold,SER,PSM,37500,725,1.45,85.9,47.5,96.22,22,52,PASS,,34,81,137.5
50kw,475,500,0.75,room,SER,PSM,37500,725,1.45,85.9,47.5,96.22,57,90,PASS,,69,81,137.5
50kw,475,500,0.75,hot,SER,PSM,37500,725,1.45,85.9,47.5,96.21,77,112,PASS,,89,81,137.5
50kw,475,500,1,cold,SER,PSM,50000,725,1.45,114,63.3,95.74,27,76,PASS,,47,107.5,182.5
50kw,475,500,1,room,SER,PSM,50000,725,1.45,114,63.3,95.72,62,116,PASS,,82,107.5,182.5
50kw,475,500,1,hot,SER,PSM,50000,725,1.45,114,63.3,95.72,83,139,PASS,,102,107.5,182.5
50kw,475,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,475,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,475,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kw,475,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,3.2,93.88,11,17,PASS,,11,16.8,34
50kw,475,750,0.05,room,SER,PFM,2500,789,1.119,24.1,3.2,93.88,46,52,PASS,,46,16.8,34
50kw,475,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,3.2,93.88,66,72,PASS,,66,16.8,34
50kw,475,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,6.3,96.32,11,17,PASS,,11,17.5,35.3
50kw,475,750,0.1,room,SER,PFM,5000,789,1.119,24.9,6.3,96.32,46,52,PASS,,46,17.5,35.3
50kw,475,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,6.3,96.31,66,72,PASS,,66,17.5,35.3
50kw,475,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,15.8,97.61,14,19,PASS,,13,21.2,43
50kw,475,750,0.25,room,SER,PFM,12500,789,1.118,30.4,15.8,97.6,49,54,PASS,,48,21.2,43
50kw,475,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,15.8,97.6,69,74,PASS,,68,21.2,43
50kw,475,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,31.6,97.78,18,22,PASS,,18,26.9,54.5
50kw,475,750,0.5,room,SER,PFM,25000,789,1.117,44.7,31.6,97.77,53,58,PASS,,53,26.9,54.5
50kw,475,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,31.6,97.77,73,79,PASS,,73,26.9,54.5
50kw,475,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,47.5,97.65,23,27,PASS,,23,30.1,61
50kw,475,750,0.75,room,SER,PFM,37500,789,1.115,61.5,47.5,97.64,58,63,PASS,,58,30.1,61
50kw,475,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,47.5,97.63,79,84,PASS,,78,30.1,61
50kw,475,750,1,cold,SER,PFM,50000,789,1.112,79.3,63.3,97.42,28,33,PASS,,30,33.9,69
50kw,475,750,1,room,SER,PFM,50000,789,1.112,79.3,63.3,97.4,64,71,PASS,,65,33.9,69
50kw,475,750,1,hot,SER,PFM,50000,789,1.112,79.3,63.3,97.39,85,92,PASS,,85,33.9,69
50kw,475,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kw,475,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.2,89.45,11,24,PASS,,10,23.3,82.5
50kw,475,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.2,89.45,46,60,PASS,,45,23.3,82.5
50kw,475,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.2,89.45,66,81,PASS,,65,23.3,82.5
50kw,475,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,6.3,94.06,12,24,PASS,,11,23.4,82.8
50kw,475,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,6.3,94.06,47,60,PASS,,46,23.4,82.8
50kw,475,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,6.3,94.06,67,81,PASS,,66,23.4,82.8
50kw,475,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,15.8,96.93,14,25,PASS,,12,24,85.1
50kw,475,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,15.8,96.92,49,61,PASS,,47,24,85.1
50kw,475,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,15.8,96.92,69,82,PASS,,67,24,85.1
50kw,475,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,31.6,97.7,19,26,PASS,,15,25.9,92.6
50kw,475,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,31.6,97.7,54,63,PASS,,50,25.9,92.6
50kw,475,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,31.6,97.69,74,84,PASS,,70,25.9,92.6
50kw,475,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,47.5,97.8,24,30,PASS,,19,28.6,104
50kw,475,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,47.5,97.78,60,67,PASS,,54,28.6,104
50kw,475,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,47.5,97.78,80,88,PASS,,74,28.6,104
50kw,475,1000,1,cold,SER,PFM,50000,830,0.575,83.8,63.3,97.76,30,32,PASS,,23,26.6,99.5
50kw,475,1000,1,room,SER,PFM,50000,830,0.575,83.8,63.3,97.74,66,70,PASS,,58,26.6,99.5
50kw,475,1000,1,hot,SER,PFM,50000,830,0.575,83.8,63.3,97.73,87,91,PASS,,78,26.6,99.5
50kwa,285,150,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,150,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,150,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,150,0.05,cold,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,11,51,PASS,,11,7.4,14
50kwa,285,150,0.05,room,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,46,86,PASS,,46,7.4,14
50kwa,285,150,0.05,hot,PAR,PSM,1253,650,1.45,8.7,2.6,80.09,78,118,PASS,,78,7.4,14
50kwa,285,150,0.1,cold,PAR,PSM,2505,650,1.45,12,5.3,87.72,11,51,PASS,,12,10.1,19.2
50kwa,285,150,0.1,room,PAR,PSM,2505,650,1.45,12,5.3,87.71,46,86,PASS,,47,10.1,19.2
50kwa,285,150,0.1,hot,PAR,PSM,2505,650,1.45,12,5.3,87.71,78,118,PASS,,79,10.1,19.2
50kwa,285,150,0.25,cold,PAR,PSM,6263,650,1.45,24.8,13.2,92.57,13,52,PASS,,15,20.9,39.6
50kwa,285,150,0.25,room,PAR,PSM,6263,650,1.45,24.8,13.2,92.56,49,87,PASS,,50,20.9,39.6
50kwa,285,150,0.25,hot,PAR,PSM,6263,650,1.45,24.8,13.2,92.55,81,120,PASS,,82,20.9,39.6
50kwa,285,150,0.5,cold,PAR,PSM,12525,650,1.45,47.9,26.4,93.64,18,57,PASS,,23,40.5,76.6
50kwa,285,150,0.5,room,PAR,PSM,12525,650,1.45,47.9,26.4,93.61,53,93,PASS,,58,40.5,76.6
50kwa,285,150,0.5,hot,PAR,PSM,12525,650,1.45,47.9,26.4,93.59,86,126,PASS,,90,40.5,76.6
50kwa,285,150,0.75,cold,PAR,PSM,18788,650,1.45,71.4,39.6,93.46,24,65,PASS,,33,60.3,114.2
50kwa,285,150,0.75,room,PAR,PSM,18788,650,1.45,71.4,39.6,93.43,60,102,PASS,,68,60.3,114.2
50kwa,285,150,0.75,hot,PAR,PSM,18788,650,1.45,71.4,39.6,93.39,93,136,PASS,,100,60.3,114.2
50kwa,285,150,1,cold,PAR,PSM,25050,650,1.45,95,52.8,92.97,31,77,PASS,,45,80.2,151.9
50kwa,285,150,1,room,PAR,PSM,25050,650,1.45,95,52.8,92.93,67,117,PASS,,80,80.2,151.9
50kwa,285,150,1,hot,PAR,PSM,25050,650,1.45,88.3,49.1,93.04,98,147,PASS,thermal derate to 93% ,108,74.6,141.4
50kwa,285,200,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,200,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,200,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,200,0.05,cold,PAR,PSM,1670,650,1.45,10.9,3.5,88.19,11,31,PASS,,11,9.2,17.4
50kwa,285,200,0.05,room,PAR,PSM,1670,650,1.45,10.9,3.5,88.18,46,66,PASS,,46,9.2,17.4
50kwa,285,200,0.05,hot,PAR,PSM,1670,650,1.45,10.9,3.5,88.18,78,98,PASS,,78,9.2,17.4
50kwa,285,200,0.1,cold,PAR,PSM,3340,650,1.45,13.6,7,92.67,12,31,PASS,,12,11.5,21.8
50kwa,285,200,0.1,room,PAR,PSM,3340,650,1.45,13.6,7,92.66,47,67,PASS,,47,11.5,21.8
50kwa,285,200,0.1,hot,PAR,PSM,3340,650,1.45,13.6,7,92.66,79,99,PASS,,79,11.5,21.8
50kwa,285,200,0.25,cold,PAR,PSM,8350,650,1.45,25.6,17.6,95.16,15,33,PASS,,15,21.6,41
50kwa,285,200,0.25,room,PAR,PSM,8350,650,1.45,25.6,17.6,95.14,50,68,PASS,,50,21.6,41
50kwa,285,200,0.25,hot,PAR,PSM,8350,650,1.45,25.6,17.6,95.13,82,100,PASS,,82,21.6,41
50kwa,285,200,0.5,cold,PAR,PSM,16700,650,1.45,48.3,35.2,95.41,22,37,PASS,,23,40.8,77.3
50kwa,285,200,0.5,room,PAR,PSM,16700,650,1.45,48.3,35.2,95.38,57,73,PASS,,58,40.8,77.3
50kwa,285,200,0.5,hot,PAR,PSM,16700,650,1.45,48.3,35.2,95.35,90,106,PASS,,90,40.8,77.3
50kwa,285,200,0.75,cold,PAR,PSM,25050,650,1.45,71.7,52.8,95.01,31,47,PASS,,33,60.5,114.7
50kwa,285,200,0.75,room,PAR,PSM,25050,650,1.45,71.7,52.8,94.96,67,85,PASS,,68,60.5,114.7
50kwa,285,200,0.75,hot,PAR,PSM,25050,650,1.45,71.7,52.8,94.92,101,119,PASS,,100,60.5,114.7
50kwa,285,200,1,cold,PAR,PSM,33400,650,1.45,95.2,70.5,94.44,43,68,PASS,,45,80.4,152.3
50kwa,285,200,1,room,PAR,PSM,33400,650,1.45,95.2,70.5,94.38,81,107,PASS,,80,80.4,152.3
50kwa,285,200,1,hot,PAR,PSM,33400,650,1.45,95.2,70.5,94.32,116,143,PASS,,112,80.4,152.3
50kwa,285,250,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,250,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,250,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,250,0.05,cold,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,11,15,PASS,,11,11.1,21
50kwa,285,250,0.05,room,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,46,50,PASS,,46,11.1,21
50kwa,285,250,0.05,hot,PAR,PSM,2088,650,1.45,13.1,4.4,94.16,78,82,PASS,,78,11.1,21
50kwa,285,250,0.1,cold,PAR,PSM,4175,650,1.45,15.5,8.8,96.05,12,16,PASS,,12,13.1,24.7
50kwa,285,250,0.1,room,PAR,PSM,4175,650,1.45,15.5,8.8,96.05,47,51,PASS,,47,13.1,24.7
50kwa,285,250,0.1,hot,PAR,PSM,4175,650,1.45,15.5,8.8,96.04,79,83,PASS,,79,13.1,24.7
50kwa,285,250,0.25,cold,PAR,PSM,10438,650,1.45,26.6,22,96.82,16,21,PASS,,15,22.5,42.6
50kwa,285,250,0.25,room,PAR,PSM,10438,650,1.45,26.6,22,96.8,52,56,PASS,,50,22.5,42.6
50kwa,285,250,0.25,hot,PAR,PSM,10438,650,1.45,26.6,22,96.78,84,88,PASS,,82,22.5,42.6
50kwa,285,250,0.5,cold,PAR,PSM,20875,650,1.45,48.9,44,96.49,26,32,PASS,,23,41.3,78.2
50kwa,285,250,0.5,room,PAR,PSM,20875,650,1.45,48.9,44,96.45,62,68,PASS,,58,41.3,78.2
50kwa,285,250,0.5,hot,PAR,PSM,20875,650,1.45,48.9,44,96.41,95,101,PASS,,90,41.3,78.2
50kwa,285,250,0.75,cold,PAR,PSM,31313,650,1.45,72,66.1,95.91,39,48,PASS,,33,60.8,115.3
50kwa,285,250,0.75,room,PAR,PSM,31313,650,1.45,72,66.1,95.85,77,85,PASS,,68,60.8,115.3
50kwa,285,250,0.75,hot,PAR,PSM,31313,650,1.45,72,66.1,95.79,112,119,PASS,,100,60.8,115.3
50kwa,285,250,1,cold,PAR,PFM,41750,650,1.428,95.5,88.1,95.08,58,61,PASS,,45,65.9,126.7
50kwa,285,250,1,room,PAR,PFM,41750,650,1.428,95.5,88.1,94.99,99,101,PASS,,80,65.9,126.7
50kwa,285,250,1,hot,PAR,PFM,41750,650,1.428,95.5,88.1,94.91,135,137,PASS,,112,65.9,126.7
50kwa,285,300,0,cold,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,300,0,room,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,300,0,hot,PAR,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,300,0.05,cold,PAR,PFM,2159,650,1.191,18.3,4.6,94.04,11,15,PASS,,11,11.2,25.9
50kwa,285,300,0.05,room,PAR,PFM,2159,650,1.191,18.3,4.6,94.03,46,50,PASS,,46,11.2,25.9
50kwa,285,300,0.05,hot,PAR,PFM,2159,650,1.191,18.3,4.6,94.03,78,83,PASS,,78,11.2,25.9
50kwa,285,300,0.1,cold,PAR,PFM,4318,650,1.191,19.6,9.1,96.13,12,16,PASS,,12,12,27.8
50kwa,285,300,0.1,room,PAR,PFM,4318,650,1.191,19.6,9.1,96.12,47,51,PASS,,47,12,27.8
50kwa,285,300,0.1,hot,PAR,PFM,4318,650,1.191,19.6,9.1,96.11,79,83,PASS,,79,12,27.8
50kwa,285,300,0.25,cold,PAR,PFM,10795,650,1.189,27.1,22.8,97.06,17,18,PASS,,14,16.6,38.4
50kwa,285,300,0.25,room,PAR,PFM,10795,650,1.189,27.1,22.8,97.04,52,54,PASS,,49,16.6,38.4
50kwa,285,300,0.25,hot,PAR,PFM,10795,650,1.189,27.1,22.8,97.02,84,86,PASS,,81,16.6,38.4
50kwa,285,300,0.5,cold,PAR,PFM,21591,650,1.183,44.6,45.5,96.95,27,23,PASS,,20,21.1,49
50kwa,285,300,0.5,room,PAR,PFM,21591,650,1.183,44.6,45.5,96.91,63,59,PASS,,55,21.1,49
50kwa,285,300,0.5,hot,PAR,PFM,21591,650,1.183,44.6,45.5,96.87,96,92,PASS,,87,21.1,49
50kwa,285,300,0.75,cold,PAR,PFM,32386,650,1.175,63.8,68.3,96.51,41,30,PASS,,28,26.1,61
50kwa,285,300,0.75,room,PAR,PFM,32386,650,1.175,63.8,68.3,96.44,79,67,PASS,,63,26.1,61
50kwa,285,300,0.75,hot,PAR,PFM,32386,650,1.175,63.8,68.3,96.38,114,101,PASS,,95,26.1,61
50kwa,285,300,1,cold,PAR,PFM,43182,650,1.166,83.6,91.1,95.97,61,40,PASS,,38,31.6,74.6
50kwa,285,300,1,room,PAR,PFM,43182,650,1.166,83.6,91.1,95.87,102,78,PASS,,73,31.6,74.6
50kwa,285,300,1,hot,PAR,PFM,43182,650,1.166,83.6,91.1,95.79,139,113,PASS,,105,31.6,74.6
50kwa,285,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,400,0.05,cold,PAR,PFM,2159,830,1.084,26.4,4.6,92.47,11,19,PASS,,11,18.8,37.3
50kwa,285,400,0.05,room,PAR,PFM,2159,830,1.084,26.4,4.6,92.46,46,54,PASS,,46,18.8,37.3
50kwa,285,400,0.05,hot,PAR,PFM,2159,830,1.084,26.4,4.6,92.46,78,87,PASS,,78,18.8,37.3
50kwa,285,400,0.1,cold,PAR,PFM,4318,830,1.084,26.9,9.1,95.47,13,19,PASS,,11,19.2,38
50kwa,285,400,0.1,room,PAR,PFM,4318,830,1.084,26.9,9.1,95.46,48,55,PASS,,46,19.2,38
50kwa,285,400,0.1,hot,PAR,PFM,4318,830,1.084,26.9,9.1,95.45,80,87,PASS,,78,19.2,38
50kwa,285,400,0.25,cold,PAR,PFM,10795,830,1.084,30.3,22.8,97.07,19,21,PASS,,13,21.6,42.9
50kwa,285,400,0.25,room,PAR,PFM,10795,830,1.084,30.3,22.8,97.05,54,56,PASS,,48,21.6,42.9
50kwa,285,400,0.25,hot,PAR,PFM,10795,830,1.084,30.3,22.8,97.02,86,88,PASS,,80,21.6,42.9
50kwa,285,400,0.5,cold,PAR,PFM,21591,830,1.083,40.3,45.5,97.16,32,25,PASS,,17,28.3,56.3
50kwa,285,400,0.5,room,PAR,PFM,21591,830,1.083,40.3,45.5,97.1,69,61,PASS,,52,28.3,56.3
50kwa,285,400,0.5,hot,PAR,PFM,21591,830,1.083,40.3,45.5,97.05,102,93,PASS,,84,28.3,56.3
50kwa,285,400,0.75,cold,PAR,PFM,32386,830,1.083,52.9,68.3,96.89,52,28,PASS,,22,29.9,59.4
50kwa,285,400,0.75,room,PAR,PFM,32386,830,1.083,52.9,68.3,96.8,91,65,PASS,,57,29.9,59.4
50kwa,285,400,0.75,hot,PAR,PFM,32386,830,1.083,52.9,68.3,96.72,127,98,PASS,,89,29.9,59.4
50kwa,285,400,1,cold,PAR,PFM,43182,830,1.082,66.6,91.1,96.43,81,33,PASS,,28,31.9,63.4
50kwa,285,400,1,room,PAR,PFM,43182,830,1.082,66.6,91.1,96.3,124,70,PASS,,63,31.9,63.4
50kwa,285,400,1,hot,PAR,PFM,43182,830,1.082,59.1,78.8,96.49,142,101,PASS,thermal derate to 86% ,92,30.7,61.1
50kwa,285,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,285,500,0.05,cold,PAR,PFM,2159,830,0.609,58.3,4.6,87.93,11,27,PASS,,10,23.3,82.5
50kwa,285,500,0.05,room,PAR,PFM,2159,830,0.609,58.3,4.6,87.93,46,64,PASS,,45,23.3,82.5
50kwa,285,500,0.05,hot,PAR,PFM,2159,830,0.609,58.3,4.6,87.92,78,97,PASS,,77,23.3,82.5
50kwa,285,500,0.1,cold,PAR,PFM,4318,830,0.608,58.5,9.1,93.1,13,27,PASS,,11,23.4,82.7
50kwa,285,500,0.1,room,PAR,PFM,4318,830,0.608,58.5,9.1,93.09,48,64,PASS,,46,23.4,82.7
50kwa,285,500,0.1,hot,PAR,PFM,4318,830,0.608,58.5,9.1,93.08,80,97,PASS,,78,23.4,82.7
50kwa,285,500,0.25,cold,PAR,PFM,10795,830,0.607,59.7,22.8,96.27,19,28,PASS,,12,23.8,84.4
50kwa,285,500,0.25,room,PAR,PFM,10795,830,0.607,59.7,22.8,96.25,54,64,PASS,,47,23.8,84.4
50kwa,285,500,0.25,hot,PAR,PFM,10795,830,0.607,59.7,22.8,96.22,86,98,PASS,,79,23.8,84.4
50kwa,285,500,0.5,cold,PAR,PFM,21591,830,0.603,63.7,45.5,97,32,30,PASS,,15,25.3,90.1
50kwa,285,500,0.5,room,PAR,PFM,21591,830,0.603,63.7,45.5,96.95,69,67,PASS,,50,25.3,90.1
50kwa,285,500,0.5,hot,PAR,PFM,21591,830,0.603,63.7,45.5,96.9,102,100,PASS,,82,25.3,90.1
50kwa,285,500,0.75,cold,PAR,PFM,32386,830,0.596,69.9,68.3,96.91,52,33,PASS,,19,27.4,98.9
50kwa,285,500,0.75,room,PAR,PFM,32386,830,0.596,69.9,68.3,96.82,91,70,PASS,,54,27.4,98.9
50kwa,285,500,0.75,hot,PAR,PFM,32386,830,0.596,69.9,68.3,96.74,127,104,PASS,,86,27.4,98.9
50kwa,285,500,1,cold,PAR,PFM,43182,830,0.585,77.9,91.1,96.59,81,36,PASS,,23,28.4,104.5
50kwa,285,500,1,room,PAR,PFM,43182,830,0.585,77.9,91.1,96.46,124,74,PASS,,58,28.4,104.5
50kwa,285,500,1,hot,PAR,PFM,43182,830,0.585,74,78.8,96.57,142,106,PASS,thermal derate to 86% ,88,28.4,104.6
50kwa,285,500,0,cold,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,500,0,room,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,500,0,hot,SER,IDLE,0,650,,0,0,,,,PASS,standby
50kwa,285,500,0.05,cold,SER,PSM,2159,650,1.45,13.2,4.6,94.48,11,15,PASS,,11,11.1,21.1
50kwa,285,500,0.05,room,SER,PSM,2159,650,1.45,13.2,4.6,94.48,46,50,PASS,,46,11.1,21.1
50kwa,285,500,0.05,hot,SER,PSM,2159,650,1.45,13.2,4.6,94.47,78,82,PASS,,78,11.1,21.1
50kwa,285,500,0.1,cold,SER,PSM,4318,650,1.45,15.7,9.1,96.31,12,16,PASS,,12,13.2,25.1
50kwa,285,500,0.1,room,SER,PSM,4318,650,1.45,15.7,9.1,96.3,47,51,PASS,,47,13.2,25.1
50kwa,285,500,0.1,hot,SER,PSM,4318,650,1.45,15.7,9.1,96.29,79,83,PASS,,79,13.2,25.1
50kwa,285,500,0.25,cold,SER,PSM,10795,650,1.45,27.4,22.8,97.01,17,21,PASS,,15,23.1,43.8
50kwa,285,500,0.25,room,SER,PSM,10795,650,1.45,27.4,22.8,96.99,52,56,PASS,,50,23.1,43.8
50kwa,285,500,0.25,hot,SER,PSM,10795,650,1.45,27.4,22.8,96.98,84,89,PASS,,82,23.1,43.8
50kwa,285,500,0.5,cold,SER,PSM,21591,650,1.45,50.5,45.5,96.65,27,33,PASS,,23,42.6,80.7
50kwa,285,500,0.5,room,SER,PSM,21591,650,1.45,50.5,45.5,96.61,63,69,PASS,,58,42.6,80.7
50kwa,285,500,0.5,hot,SER,PSM,21591,650,1.45,50.5,45.5,96.57,96,102,PASS,,90,42.6,80.7
50kwa,285,500,0.75,cold,SER,PSM,32386,650,1.45,74.4,68.3,96.04,41,50,PASS,,34,62.9,119.1
50kwa,285,500,0.75,room,SER,PSM,32386,650,1.45,74.4,68.3,95.97,79,87,PASS,,69,62.9,119.1
50kwa,285,500,0.75,hot,SER,PSM,32386,650,1.45,74.4,68.3,95.92,114,122,PASS,,101,62.9,119.1
50kwa,285,500,1,cold,SER,PFM,43182,650,1.42,98.7,91.1,95.18,61,64,PASS,,47,67.7,130.9
50kwa,285,500,1,room,SER,PFM,43182,650,1.42,98.7,91.1,95.09,102,104,PASS,,82,67.7,130.9
50kwa,285,500,1,hot,SER,PFM,43182,650,1.42,98.7,91.1,95.01,139,140,PASS,,114,67.7,130.9
50kwa,285,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,285,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,285,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,285,750,0.05,cold,SER,PFM,2159,789,1.119,24,4.6,93.05,11,18,PASS,,11,16.8,33.9
50kwa,285,750,0.05,room,SER,PFM,2159,789,1.119,24,4.6,93.04,46,53,PASS,,46,16.8,33.9
50kwa,285,750,0.05,hot,SER,PFM,2159,789,1.119,24,4.6,93.04,78,85,PASS,,78,16.8,33.9
