# §35 full grid (E67 rev: full-bridge tanks, LOW/HIGH mode edge at 500 V, PSM at f_max, line-tracking bus floor), averaged fidelity; PASS = Tj<=150, Ip_rms<=tank class (78/100/120 A rms), fn in [0.45,1.45], eta floor
50kwa,400,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,56.4,97.41,103,101,PASS,,93,30.1,61
50kwa,400,750,1,cold,SER,PFM,50000,789,1.112,79.3,75.2,97.16,45,39,PASS,,35,33.9,69
50kwa,400,750,1,room,SER,PFM,50000,789,1.112,79.3,75.2,97.13,83,77,PASS,,70,33.9,69
50kwa,400,750,1,hot,SER,PFM,50000,789,1.112,79.3,75.2,97.09,117,112,PASS,,102,33.9,69
50kwa,400,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,400,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,400,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,400,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.8,89.43,11,27,PASS,,10,23.3,82.5
50kwa,400,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.8,89.43,46,64,PASS,,45,23.3,82.5
50kwa,400,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.8,89.43,78,97,PASS,,77,23.3,82.5
50kwa,400,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,7.5,94.03,12,27,PASS,,11,23.4,82.8
50kwa,400,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,7.5,94.03,47,64,PASS,,46,23.4,82.8
50kwa,400,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,7.5,94.02,79,97,PASS,,78,23.4,82.8
50kwa,400,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,18.8,96.86,16,28,PASS,,13,24,85.1
50kwa,400,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,18.8,96.85,51,65,PASS,,48,24,85.1
50kwa,400,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,18.8,96.84,84,98,PASS,,80,24,85.1
50kwa,400,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,37.6,97.57,24,30,PASS,,16,25.9,92.6
50kwa,400,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,37.6,97.55,60,67,PASS,,51,25.9,92.6
50kwa,400,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,37.6,97.54,93,101,PASS,,83,25.9,92.6
50kwa,400,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,56.4,97.6,35,35,PASS,,21,28.6,104
50kwa,400,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,56.4,97.57,72,72,PASS,,56,28.6,104
50kwa,400,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,56.4,97.54,105,106,PASS,,88,28.6,104
50kwa,400,1000,1,cold,SER,PFM,50000,830,0.575,83.8,75.2,97.49,48,38,PASS,,26,26.6,99.5
50kwa,400,1000,1,room,SER,PFM,50000,830,0.575,83.8,75.2,97.45,86,76,PASS,,61,26.6,99.5
50kwa,400,1000,1,hot,SER,PFM,50000,830,0.575,83.8,75.2,97.41,121,111,PASS,,93,26.6,99.5
50kwa,450,150,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,150,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,150,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,150,0.05,cold,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,10,55,PASS,,11,7.8,14
50kwa,450,150,0.05,room,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,45,90,PASS,,46,7.8,14
50kwa,450,150,0.05,hot,PAR,PSM,1253,687,1.45,8.7,1.7,78.96,77,122,PASS,,78,7.8,14
50kwa,450,150,0.1,cold,PAR,PSM,2505,687,1.45,12,3.3,87.07,11,55,PASS,,12,10.7,19.2
50kwa,450,150,0.1,room,PAR,PSM,2505,687,1.45,12,3.3,87.07,46,90,PASS,,47,10.7,19.2
50kwa,450,150,0.1,hot,PAR,PSM,2505,687,1.45,12,3.3,87.06,78,122,PASS,,79,10.7,19.2
50kwa,450,150,0.25,cold,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,12,56,PASS,,15,22.1,39.6
50kwa,450,150,0.25,room,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,47,92,PASS,,50,22.1,39.6
50kwa,450,150,0.25,hot,PAR,PSM,6263,687,1.45,24.8,8.4,92.36,79,124,PASS,,82,22.1,39.6
50kwa,450,150,0.5,cold,PAR,PSM,12525,687,1.45,47.9,16.7,93.68,14,61,PASS,,23,42.8,76.6
50kwa,450,150,0.5,room,PAR,PSM,12525,687,1.45,47.9,16.7,93.68,49,97,PASS,,58,42.8,76.6
50kwa,450,150,0.5,hot,PAR,PSM,12525,687,1.45,47.9,16.7,93.67,81,130,PASS,,90,42.8,76.6
50kwa,450,150,0.75,cold,PAR,PSM,18788,687,1.45,71.4,25.1,93.65,17,69,PASS,,33,63.7,114.2
50kwa,450,150,0.75,room,PAR,PSM,18788,687,1.45,71.4,25.1,93.65,52,107,PASS,,68,63.7,114.2
50kwa,450,150,0.75,hot,PAR,PSM,18788,687,1.45,71.4,25.1,93.65,84,141,PASS,,100,63.7,114.2
50kwa,450,150,1,cold,PAR,PSM,25050,687,1.45,95,33.5,93.3,19,82,PASS,,45,84.8,151.9
50kwa,450,150,1,room,PAR,PSM,25050,687,1.45,95,33.5,93.29,54,121,PASS,,80,84.8,151.9
50kwa,450,150,1,hot,PAR,PSM,25050,687,1.45,82.2,28.9,93.5,85,148,PASS,thermal derate to 86% ,105,73.4,131.5
50kwa,450,200,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,200,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,200,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,200,0.05,cold,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,11,33,PASS,,11,9.7,17.4
50kwa,450,200,0.05,room,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,46,69,PASS,,46,9.7,17.4
50kwa,450,200,0.05,hot,PAR,PSM,1670,687,1.45,10.9,2.2,87.64,78,101,PASS,,78,9.7,17.4
50kwa,450,200,0.1,cold,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,11,34,PASS,,12,12.2,21.8
50kwa,450,200,0.1,room,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,46,69,PASS,,47,12.2,21.8
50kwa,450,200,0.1,hot,PAR,PSM,3340,687,1.45,13.6,4.5,92.41,78,101,PASS,,79,12.2,21.8
50kwa,450,200,0.25,cold,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,13,35,PASS,,15,22.9,41
50kwa,450,200,0.25,room,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,48,70,PASS,,50,22.9,41
50kwa,450,200,0.25,hot,PAR,PSM,8350,687,1.45,25.6,11.2,95.17,80,102,PASS,,82,22.9,41
50kwa,450,200,0.5,cold,PAR,PSM,16700,687,1.45,48.3,22.3,95.63,16,39,PASS,,23,43.2,77.3
50kwa,450,200,0.5,room,PAR,PSM,16700,687,1.45,48.3,22.3,95.62,51,75,PASS,,58,43.2,77.3
50kwa,450,200,0.5,hot,PAR,PSM,16700,687,1.45,48.3,22.3,95.62,83,108,PASS,,90,43.2,77.3
50kwa,450,200,0.75,cold,PAR,PSM,25050,687,1.45,71.7,33.5,95.39,19,49,PASS,,33,64,114.7
50kwa,450,200,0.75,room,PAR,PSM,25050,687,1.45,71.7,33.5,95.38,54,86,PASS,,68,64,114.7
50kwa,450,200,0.75,hot,PAR,PSM,25050,687,1.45,71.7,33.5,95.38,87,121,PASS,,100,64,114.7
50kwa,450,200,1,cold,PAR,PSM,33400,687,1.45,95.2,44.6,94.99,23,70,PASS,,45,85,152.3
50kwa,450,200,1,room,PAR,PSM,33400,687,1.45,95.2,44.6,94.98,58,109,PASS,,80,85,152.3
50kwa,450,200,1,hot,PAR,PSM,33400,687,1.45,95.2,44.6,94.97,91,145,PASS,,112,85,152.3
50kwa,450,250,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,250,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,250,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,250,0.05,cold,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,11,15,PASS,,11,11.7,21
50kwa,450,250,0.05,room,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,46,50,PASS,,46,11.7,21
50kwa,450,250,0.05,hot,PAR,PSM,2088,687,1.45,13.1,2.8,94.12,78,82,PASS,,78,11.7,21
50kwa,450,250,0.1,cold,PAR,PSM,4175,687,1.45,15.5,5.6,96.1,11,16,PASS,,12,13.8,24.7
50kwa,450,250,0.1,room,PAR,PSM,4175,687,1.45,15.5,5.6,96.1,46,51,PASS,,47,13.8,24.7
50kwa,450,250,0.1,hot,PAR,PSM,4175,687,1.45,15.5,5.6,96.09,78,83,PASS,,79,13.8,24.7
50kwa,450,250,0.25,cold,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,13,21,PASS,,15,23.8,42.6
50kwa,450,250,0.25,room,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,49,56,PASS,,50,23.8,42.6
50kwa,450,250,0.25,hot,PAR,PSM,10438,687,1.45,26.6,13.9,96.99,81,89,PASS,,82,23.8,42.6
50kwa,450,250,0.5,cold,PAR,PSM,20875,687,1.45,48.9,27.9,96.85,17,33,PASS,,23,43.7,78.2
50kwa,450,250,0.5,room,PAR,PSM,20875,687,1.45,48.9,27.9,96.85,53,69,PASS,,58,43.7,78.2
50kwa,450,250,0.5,hot,PAR,PSM,20875,687,1.45,48.9,27.9,96.84,85,102,PASS,,90,43.7,78.2
50kwa,450,250,0.75,cold,PAR,PSM,31313,687,1.45,72,41.8,96.46,22,49,PASS,,33,64.3,115.3
50kwa,450,250,0.75,room,PAR,PSM,31313,687,1.45,72,41.8,96.46,57,87,PASS,,68,64.3,115.3
50kwa,450,250,0.75,hot,PAR,PSM,31313,687,1.45,72,41.8,96.45,90,121,PASS,,100,64.3,115.3
50kwa,450,250,1,cold,PAR,PSM,41750,687,1.45,95.5,55.8,96.02,27,70,PASS,,45,85.2,152.7
50kwa,450,250,1,room,PAR,PSM,41750,687,1.45,95.5,55.8,96.01,63,110,PASS,,80,85.2,152.7
50kwa,450,250,1,hot,PAR,PSM,41750,687,1.45,95.5,55.8,96,95,146,PASS,,112,85.2,152.7
50kwa,450,300,0,cold,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,300,0,room,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,300,0,hot,PAR,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,300,0.05,cold,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,11,15,PASS,,11,12.1,23.4
50kwa,450,300,0.05,room,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,46,51,PASS,,46,12.1,23.4
50kwa,450,300,0.05,hot,PAR,PFM,2500,687,1.34,16.6,3.3,94.67,78,83,PASS,,78,12.1,23.4
50kwa,450,300,0.1,cold,PAR,PFM,5000,687,1.339,18.5,6.7,96.48,12,16,PASS,,12,13.5,26.2
50kwa,450,300,0.1,room,PAR,PFM,5000,687,1.339,18.5,6.7,96.47,47,51,PASS,,47,13.5,26.2
50kwa,450,300,0.1,hot,PAR,PFM,5000,687,1.339,18.5,6.7,96.47,79,83,PASS,,79,13.5,26.2
50kwa,450,300,0.25,cold,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,14,20,PASS,,15,20.7,40.3
50kwa,450,300,0.25,room,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,49,55,PASS,,50,20.7,40.3
50kwa,450,300,0.25,hot,PAR,PFM,12500,687,1.332,28.5,16.7,97.26,81,88,PASS,,82,20.7,40.3
50kwa,450,300,0.5,cold,PAR,PFM,25000,687,1.312,49.9,33.4,97.21,19,27,PASS,,23,29.2,57.8
50kwa,450,300,0.5,room,PAR,PFM,25000,687,1.312,49.9,33.4,97.2,54,64,PASS,,58,29.2,57.8
50kwa,450,300,0.5,hot,PAR,PFM,25000,687,1.312,49.9,33.4,97.19,87,97,PASS,,90,29.2,57.8
50kwa,450,300,0.75,cold,PAR,PFM,37500,687,1.286,72.8,50.1,96.87,25,39,PASS,,32,38.9,78.7
50kwa,450,300,0.75,room,PAR,PFM,37500,687,1.286,72.8,50.1,96.86,60,76,PASS,,67,38.9,78.7
50kwa,450,300,0.75,hot,PAR,PFM,37500,687,1.286,72.8,50.1,96.85,93,110,PASS,,99,38.9,78.7
50kwa,450,300,1,cold,PAR,PFM,50000,687,1.26,96,66.8,96.48,31,54,PASS,,45,48.9,100.7
50kwa,450,300,1,room,PAR,PFM,50000,687,1.26,96,66.8,96.47,67,94,PASS,,80,48.9,100.7
50kwa,450,300,1,hot,PAR,PFM,50000,687,1.26,96,66.8,96.45,100,130,PASS,,112,48.9,100.7
50kwa,450,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,11,19,PASS,,11,18.8,37.4
50kwa,450,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,46,54,PASS,,46,18.8,37.4
50kwa,450,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,3.3,93.36,78,87,PASS,,78,18.8,37.4
50kwa,450,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,6.7,96.01,12,19,PASS,,11,19.3,38.4
50kwa,450,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,6.7,96,47,55,PASS,,46,19.3,38.4
50kwa,450,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,6.7,96,79,87,PASS,,78,19.3,38.4
50kwa,450,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,16.7,97.45,15,21,PASS,,14,22.5,44.7
50kwa,450,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,16.7,97.44,50,57,PASS,,49,22.5,44.7
50kwa,450,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,16.7,97.43,82,89,PASS,,81,22.5,44.7
50kwa,450,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,33.4,97.66,22,26,PASS,,19,28.8,57.1
50kwa,450,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,33.4,97.64,57,62,PASS,,54,28.8,57.1
50kwa,450,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,33.4,97.63,89,95,PASS,,86,28.8,57.1
50kwa,450,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,50.1,97.56,29,31,PASS,,25,30.8,61.2
50kwa,450,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,50.1,97.54,65,67,PASS,,60,30.8,61.2
50kwa,450,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,50.1,97.52,98,101,PASS,,92,30.8,61.2
50kwa,450,400,1,cold,PAR,PFM,50000,830,1.081,75.6,66.8,97.34,38,37,PASS,,32,33.4,66.4
50kwa,450,400,1,room,PAR,PFM,50000,830,1.081,75.6,66.8,97.32,75,75,PASS,,67,33.4,66.4
50kwa,450,400,1,hot,PAR,PFM,50000,830,1.081,75.6,66.8,97.29,109,109,PASS,,99,33.4,66.4
50kwa,450,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,11,27,PASS,,10,23.3,82.5
50kwa,450,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,46,64,PASS,,45,23.3,82.5
50kwa,450,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,3.3,89.36,78,97,PASS,,77,23.3,82.5
50kwa,450,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,12,27,PASS,,11,23.4,82.8
50kwa,450,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,47,64,PASS,,46,23.4,82.8
50kwa,450,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,6.7,93.96,79,97,PASS,,78,23.4,82.8
50kwa,450,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,16.7,96.81,15,28,PASS,,13,24,85.1
50kwa,450,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,16.7,96.8,50,65,PASS,,48,24,85.1
50kwa,450,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,16.7,96.8,82,98,PASS,,80,24,85.1
50kwa,450,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,33.4,97.57,22,30,PASS,,16,25.9,92.6
50kwa,450,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,33.4,97.56,57,67,PASS,,51,25.9,92.6
50kwa,450,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,33.4,97.54,89,101,PASS,,83,25.9,92.6
50kwa,450,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,50.1,97.64,29,35,PASS,,21,28.6,104
50kwa,450,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,50.1,97.62,65,72,PASS,,56,28.6,104
50kwa,450,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,50.1,97.61,98,106,PASS,,88,28.6,104
50kwa,450,500,1,cold,PAR,PFM,50000,830,0.575,83.8,66.8,97.58,38,38,PASS,,26,26.6,99.5
50kwa,450,500,1,room,PAR,PFM,50000,830,0.575,83.8,66.8,97.56,75,76,PASS,,61,26.6,99.5
50kwa,450,500,1,hot,PAR,PFM,50000,830,0.575,83.8,66.8,97.54,109,111,PASS,,93,26.6,99.5
50kwa,450,500,0,cold,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,500,0,room,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,500,0,hot,SER,IDLE,0,687,,0,0,,,,PASS,standby
50kwa,450,500,0.05,cold,SER,PSM,2500,687,1.45,13.5,3.3,94.98,11,15,PASS,,11,12,21.6
50kwa,450,500,0.05,room,SER,PSM,2500,687,1.45,13.5,3.3,94.98,46,50,PASS,,46,12,21.6
50kwa,450,500,0.05,hot,SER,PSM,2500,687,1.45,13.5,3.3,94.97,78,82,PASS,,78,12,21.6
50kwa,450,500,0.1,cold,SER,PSM,5000,687,1.45,16.7,6.7,96.59,12,17,PASS,,12,14.9,26.7
50kwa,450,500,0.1,room,SER,PSM,5000,687,1.45,16.7,6.7,96.59,47,52,PASS,,47,14.9,26.7
50kwa,450,500,0.1,hot,SER,PSM,5000,687,1.45,16.7,6.7,96.59,79,84,PASS,,79,14.9,26.7
50kwa,450,500,0.25,cold,SER,PSM,12500,687,1.45,30.9,16.7,97.21,14,23,PASS,,16,27.6,49.4
50kwa,450,500,0.25,room,SER,PSM,12500,687,1.45,30.9,16.7,97.21,49,59,PASS,,51,27.6,49.4
50kwa,450,500,0.25,hot,SER,PSM,12500,687,1.45,30.9,16.7,97.21,81,91,PASS,,83,27.6,49.4
50kwa,450,500,0.5,cold,SER,PSM,25000,687,1.45,58,33.4,96.91,19,39,PASS,,26,51.8,92.8
50kwa,450,500,0.5,room,SER,PSM,25000,687,1.45,58,33.4,96.9,54,76,PASS,,61,51.8,92.8
50kwa,450,500,0.5,hot,SER,PSM,25000,687,1.45,58,33.4,96.89,87,109,PASS,,93,51.8,92.8
50kwa,450,500,0.75,cold,SER,PSM,37500,687,1.45,85.9,50.1,96.4,25,61,PASS,,40,76.7,137.5
50kwa,450,500,0.75,room,SER,PSM,37500,687,1.45,85.9,50.1,96.39,60,99,PASS,,75,76.7,137.5
50kwa,450,500,0.75,hot,SER,PSM,37500,687,1.45,85.9,50.1,96.38,93,135,PASS,,107,76.7,137.5
50kwa,450,500,1,cold,SER,PSM,50000,687,1.45,114,66.8,95.86,31,91,PASS,,56,101.8,182.5
50kwa,450,500,1,room,SER,PSM,50000,687,1.45,114,66.8,95.84,67,133,PASS,,91,101.8,182.5
50kwa,450,500,1,hot,SER,PSM,50000,687,1.45,98.8,57.8,96.13,96,150,PASS,thermal derate to 86% ,114,88.2,158.1
50kwa,450,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,450,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,450,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,450,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,3.3,93.88,11,18,PASS,,11,16.8,34
50kwa,450,750,0.05,room,SER,PFM,2500,789,1.119,24.1,3.3,93.88,46,53,PASS,,46,16.8,34
50kwa,450,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,3.3,93.88,78,86,PASS,,78,16.8,34
50kwa,450,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,6.7,96.31,12,18,PASS,,11,17.5,35.3
50kwa,450,750,0.1,room,SER,PFM,5000,789,1.119,24.9,6.7,96.31,47,54,PASS,,46,17.5,35.3
50kwa,450,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,6.7,96.3,79,86,PASS,,78,17.5,35.3
50kwa,450,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,16.7,97.59,15,21,PASS,,14,21.2,43
50kwa,450,750,0.25,room,SER,PFM,12500,789,1.118,30.4,16.7,97.58,50,56,PASS,,49,21.2,43
50kwa,450,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,16.7,97.58,82,88,PASS,,81,21.2,43
50kwa,450,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,33.4,97.75,21,25,PASS,,19,26.9,54.5
50kwa,450,750,0.5,room,SER,PFM,25000,789,1.117,44.7,33.4,97.74,56,61,PASS,,54,26.9,54.5
50kwa,450,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,33.4,97.73,89,94,PASS,,86,26.9,54.5
50kwa,450,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,50.1,97.6,28,31,PASS,,26,30.1,61
50kwa,450,750,0.75,room,SER,PFM,37500,789,1.115,61.5,50.1,97.58,64,68,PASS,,61,30.1,61
50kwa,450,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,50.1,97.57,96,101,PASS,,93,30.1,61
50kwa,450,750,1,cold,SER,PFM,50000,789,1.112,79.3,66.8,97.35,36,39,PASS,,35,33.9,69
50kwa,450,750,1,room,SER,PFM,50000,789,1.112,79.3,66.8,97.33,72,77,PASS,,70,33.9,69
50kwa,450,750,1,hot,SER,PFM,50000,789,1.112,79.3,66.8,97.31,106,112,PASS,,102,33.9,69
50kwa,450,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,450,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.3,89.45,11,27,PASS,,10,23.3,82.5
50kwa,450,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.3,89.45,46,64,PASS,,45,23.3,82.5
50kwa,450,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.3,89.44,78,97,PASS,,77,23.3,82.5
50kwa,450,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,6.7,94.05,12,27,PASS,,11,23.4,82.8
50kwa,450,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,6.7,94.05,47,64,PASS,,46,23.4,82.8
50kwa,450,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,6.7,94.05,79,97,PASS,,78,23.4,82.8
50kwa,450,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,16.7,96.91,15,28,PASS,,13,24,85.1
50kwa,450,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,16.7,96.9,50,65,PASS,,48,24,85.1
50kwa,450,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,16.7,96.89,82,98,PASS,,80,24,85.1
50kwa,450,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,33.4,97.67,22,30,PASS,,16,25.9,92.6
50kwa,450,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,33.4,97.66,57,67,PASS,,51,25.9,92.6
50kwa,450,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,33.4,97.64,89,101,PASS,,83,25.9,92.6
50kwa,450,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,50.1,97.74,29,35,PASS,,21,28.6,104
50kwa,450,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,50.1,97.72,65,72,PASS,,56,28.6,104
50kwa,450,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,50.1,97.71,98,106,PASS,,88,28.6,104
50kwa,450,1000,1,cold,SER,PFM,50000,830,0.575,83.8,66.8,97.68,38,38,PASS,,26,26.6,99.5
50kwa,450,1000,1,room,SER,PFM,50000,830,0.575,83.8,66.8,97.66,75,76,PASS,,61,26.6,99.5
50kwa,450,1000,1,hot,SER,PFM,50000,830,0.575,83.8,66.8,97.64,109,111,PASS,,93,26.6,99.5
50kwa,475,150,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,150,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,150,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,150,0.05,cold,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,10,60,PASS,,11,8.2,14
50kwa,475,150,0.05,room,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,45,95,PASS,,46,8.2,14
50kwa,475,150,0.05,hot,PAR,PSM,1253,725,1.45,8.7,1.6,77.76,77,127,PASS,,78,8.2,14
50kwa,475,150,0.1,cold,PAR,PSM,2505,725,1.45,12,3.2,86.32,11,60,PASS,,12,11.3,19.2
50kwa,475,150,0.1,room,PAR,PSM,2505,725,1.45,12,3.2,86.32,46,95,PASS,,47,11.3,19.2
50kwa,475,150,0.1,hot,PAR,PSM,2505,725,1.45,12,3.2,86.32,78,127,PASS,,79,11.3,19.2
50kwa,475,150,0.25,cold,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,12,61,PASS,,15,23.4,39.6
50kwa,475,150,0.25,room,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,47,96,PASS,,50,23.4,39.6
50kwa,475,150,0.25,hot,PAR,PSM,6263,725,1.45,24.8,7.9,92.01,79,129,PASS,,82,23.4,39.6
50kwa,475,150,0.5,cold,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,14,66,PASS,,23,45.2,76.6
50kwa,475,150,0.5,room,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,49,102,PASS,,58,45.2,76.6
50kwa,475,150,0.5,hot,PAR,PSM,12525,725,1.45,47.9,15.9,93.49,81,135,PASS,,90,45.2,76.6
50kwa,475,150,0.75,cold,PAR,PSM,18788,725,1.45,71.4,23.8,93.53,17,74,PASS,,33,67.3,114.2
50kwa,475,150,0.75,room,PAR,PSM,18788,725,1.45,71.4,23.8,93.52,52,112,PASS,,68,67.3,114.2
50kwa,475,150,0.75,hot,PAR,PSM,18788,725,1.45,71.4,23.8,93.52,84,146,PASS,,100,67.3,114.2
50kwa,475,150,1,cold,PAR,PSM,25050,725,1.45,95,31.7,93.2,19,87,PASS,,45,89.5,151.9
50kwa,475,150,1,room,PAR,PSM,25050,725,1.45,95,31.7,93.19,54,127,PASS,,80,89.5,151.9
50kwa,475,150,1,hot,PAR,PSM,25050,725,1.45,76.5,25.5,93.46,84,149,PASS,thermal derate to 80% ,102,72.1,122.4
50kwa,475,200,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,200,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,200,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,200,0.05,cold,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,11,36,PASS,,11,10.2,17.4
50kwa,475,200,0.05,room,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,46,71,PASS,,46,10.2,17.4
50kwa,475,200,0.05,hot,PAR,PSM,1670,725,1.45,10.9,2.1,87.01,78,103,PASS,,78,10.2,17.4
50kwa,475,200,0.1,cold,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,11,36,PASS,,12,12.8,21.8
50kwa,475,200,0.1,room,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,46,71,PASS,,47,12.8,21.8
50kwa,475,200,0.1,hot,PAR,PSM,3340,725,1.45,13.6,4.2,92.06,78,103,PASS,,79,12.8,21.8
50kwa,475,200,0.25,cold,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,13,37,PASS,,15,24.1,41
50kwa,475,200,0.25,room,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,48,72,PASS,,50,24.1,41
50kwa,475,200,0.25,hot,PAR,PSM,8350,725,1.45,25.6,10.6,95.01,80,105,PASS,,82,24.1,41
50kwa,475,200,0.5,cold,PAR,PSM,16700,725,1.45,48.3,21.1,95.55,16,41,PASS,,23,45.6,77.3
50kwa,475,200,0.5,room,PAR,PSM,16700,725,1.45,48.3,21.1,95.54,51,77,PASS,,58,45.6,77.3
50kwa,475,200,0.5,hot,PAR,PSM,16700,725,1.45,48.3,21.1,95.54,83,110,PASS,,90,45.6,77.3
50kwa,475,200,0.75,cold,PAR,PSM,25050,725,1.45,71.7,31.7,95.34,19,50,PASS,,33,67.6,114.7
50kwa,475,200,0.75,room,PAR,PSM,25050,725,1.45,71.7,31.7,95.33,54,88,PASS,,68,67.6,114.7
50kwa,475,200,0.75,hot,PAR,PSM,25050,725,1.45,71.7,31.7,95.33,86,122,PASS,,100,67.6,114.7
50kwa,475,200,1,cold,PAR,PSM,33400,725,1.45,95.2,42.3,94.96,23,72,PASS,,45,89.7,152.3
50kwa,475,200,1,room,PAR,PSM,33400,725,1.45,95.2,42.3,94.95,58,111,PASS,,80,89.7,152.3
50kwa,475,200,1,hot,PAR,PSM,33400,725,1.45,95.2,42.3,94.94,90,148,PASS,,112,89.7,152.3
50kwa,475,250,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,250,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,250,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,250,0.05,cold,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,11,25,PASS,,11,12.4,21
50kwa,475,250,0.05,room,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,46,60,PASS,,46,12.4,21
50kwa,475,250,0.05,hot,PAR,PSM,2088,725,1.45,13.1,2.6,90.98,78,92,PASS,,78,12.4,21
50kwa,475,250,0.1,cold,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,11,25,PASS,,12,14.6,24.7
50kwa,475,250,0.1,room,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,46,61,PASS,,47,14.6,24.7
50kwa,475,250,0.1,hot,PAR,PSM,4175,725,1.45,15.5,5.3,94.43,78,93,PASS,,79,14.6,24.7
50kwa,475,250,0.25,cold,PAR,PSM,10438,725,1.45,26.6,13.2,96.3,13,26,PASS,,15,25.1,42.6
50kwa,475,250,0.25,room,PAR,PSM,10438,725,1.45,26.6,13.2,96.3,49,62,PASS,,50,25.1,42.6
50kwa,475,250,0.25,hot,PAR,PSM,10438,725,1.45,26.6,13.2,96.3,81,94,PASS,,82,25.1,42.6
50kwa,475,250,0.5,cold,PAR,PSM,20875,725,1.45,48.9,26.4,96.51,17,34,PASS,,23,46.1,78.2
50kwa,475,250,0.5,room,PAR,PSM,20875,725,1.45,48.9,26.4,96.5,53,70,PASS,,58,46.1,78.2
50kwa,475,250,0.5,hot,PAR,PSM,20875,725,1.45,48.9,26.4,96.5,85,103,PASS,,90,46.1,78.2
50kwa,475,250,0.75,cold,PAR,PSM,31313,725,1.45,72,39.6,96.24,22,51,PASS,,33,67.9,115.3
50kwa,475,250,0.75,room,PAR,PSM,31313,725,1.45,72,39.6,96.24,57,88,PASS,,68,67.9,115.3
50kwa,475,250,0.75,hot,PAR,PSM,31313,725,1.45,72,39.6,96.23,89,122,PASS,,100,67.9,115.3
50kwa,475,250,1,cold,PAR,PSM,41750,725,1.45,95.5,52.8,95.87,26,72,PASS,,45,90,152.7
50kwa,475,250,1,room,PAR,PSM,41750,725,1.45,95.5,52.8,95.86,62,112,PASS,,80,90,152.7
50kwa,475,250,1,hot,PAR,PSM,41750,725,1.45,95.5,52.8,95.85,95,148,PASS,,112,90,152.7
50kwa,475,300,0,cold,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,300,0,room,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,300,0,hot,PAR,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,300,0.05,cold,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,11,25,PASS,,11,14.5,24.7
50kwa,475,300,0.05,room,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,46,60,PASS,,46,14.5,24.7
50kwa,475,300,0.05,hot,PAR,PSM,2500,725,1.45,15.4,3.2,91.96,78,93,PASS,,78,14.5,24.7
50kwa,475,300,0.1,cold,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,12,26,PASS,,12,16.5,27.9
50kwa,475,300,0.1,room,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,47,61,PASS,,47,16.5,27.9
50kwa,475,300,0.1,hot,PAR,PSM,5000,725,1.45,17.5,6.3,95.08,79,93,PASS,,79,16.5,27.9
50kwa,475,300,0.25,cold,PAR,PSM,12500,725,1.45,27.8,15.8,96.77,14,27,PASS,,15,26.2,44.5
50kwa,475,300,0.25,room,PAR,PSM,12500,725,1.45,27.8,15.8,96.77,49,62,PASS,,50,26.2,44.5
50kwa,475,300,0.25,hot,PAR,PSM,12500,725,1.45,27.8,15.8,96.76,81,94,PASS,,82,26.2,44.5
50kwa,475,300,0.5,cold,PAR,PFM,25000,725,1.439,49.5,31.6,97.12,19,30,PASS,,23,36.5,62.4
50kwa,475,300,0.5,room,PAR,PFM,25000,725,1.439,49.5,31.6,97.12,54,66,PASS,,58,36.5,62.4
50kwa,475,300,0.5,hot,PAR,PFM,25000,725,1.439,49.5,31.6,97.11,86,99,PASS,,90,36.5,62.4
50kwa,475,300,0.75,cold,PAR,PFM,37500,725,1.395,72.5,47.5,96.8,24,43,PASS,,32,49.6,87.5
50kwa,475,300,0.75,room,PAR,PFM,37500,725,1.395,72.5,47.5,96.79,60,81,PASS,,67,49.6,87.5
50kwa,475,300,0.75,hot,PAR,PFM,37500,725,1.395,72.5,47.5,96.78,92,115,PASS,,99,49.6,87.5
50kwa,475,300,1,cold,PAR,PFM,50000,725,1.353,95.8,63.3,96.42,31,60,PASS,,45,62.5,113.7
50kwa,475,300,1,room,PAR,PFM,50000,725,1.353,95.8,63.3,96.41,67,100,PASS,,80,62.5,113.7
50kwa,475,300,1,hot,PAR,PFM,50000,725,1.353,95.8,63.3,96.4,99,136,PASS,,112,62.5,113.7
50kwa,475,400,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,400,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,400,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,400,0.05,cold,PAR,PFM,2500,830,1.084,26.4,3.2,93.37,11,19,PASS,,11,18.8,37.4
50kwa,475,400,0.05,room,PAR,PFM,2500,830,1.084,26.4,3.2,93.36,46,54,PASS,,46,18.8,37.4
50kwa,475,400,0.05,hot,PAR,PFM,2500,830,1.084,26.4,3.2,93.36,78,87,PASS,,78,18.8,37.4
50kwa,475,400,0.1,cold,PAR,PFM,5000,830,1.084,27.1,6.3,96.02,12,19,PASS,,11,19.3,38.4
50kwa,475,400,0.1,room,PAR,PFM,5000,830,1.084,27.1,6.3,96.01,47,55,PASS,,46,19.3,38.4
50kwa,475,400,0.1,hot,PAR,PFM,5000,830,1.084,27.1,6.3,96.01,79,87,PASS,,78,19.3,38.4
50kwa,475,400,0.25,cold,PAR,PFM,12500,830,1.084,31.6,15.8,97.47,15,21,PASS,,14,22.5,44.7
50kwa,475,400,0.25,room,PAR,PFM,12500,830,1.084,31.6,15.8,97.46,50,57,PASS,,49,22.5,44.7
50kwa,475,400,0.25,hot,PAR,PFM,12500,830,1.084,31.6,15.8,97.46,82,89,PASS,,81,22.5,44.7
50kwa,475,400,0.5,cold,PAR,PFM,25000,830,1.083,44.1,31.6,97.69,21,26,PASS,,19,28.8,57.1
50kwa,475,400,0.5,room,PAR,PFM,25000,830,1.083,44.1,31.6,97.68,56,62,PASS,,54,28.8,57.1
50kwa,475,400,0.5,hot,PAR,PFM,25000,830,1.083,44.1,31.6,97.67,88,95,PASS,,86,28.8,57.1
50kwa,475,400,0.75,cold,PAR,PFM,37500,830,1.082,59.3,47.5,97.61,27,31,PASS,,25,30.8,61.2
50kwa,475,400,0.75,room,PAR,PFM,37500,830,1.082,59.3,47.5,97.59,63,67,PASS,,60,30.8,61.2
50kwa,475,400,0.75,hot,PAR,PFM,37500,830,1.082,59.3,47.5,97.58,96,101,PASS,,92,30.8,61.2
50kwa,475,400,1,cold,PAR,PFM,50000,830,1.081,75.6,63.3,97.41,35,37,PASS,,32,33.4,66.4
50kwa,475,400,1,room,PAR,PFM,50000,830,1.081,75.6,63.3,97.39,71,75,PASS,,67,33.4,66.4
50kwa,475,400,1,hot,PAR,PFM,50000,830,1.081,75.6,63.3,97.37,104,109,PASS,,99,33.4,66.4
50kwa,475,500,0,cold,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,500,0,room,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,500,0,hot,PAR,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,500,0.05,cold,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,11,27,PASS,,10,23.3,82.5
50kwa,475,500,0.05,room,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,46,64,PASS,,45,23.3,82.5
50kwa,475,500,0.05,hot,PAR,PFM,2500,830,0.609,58.4,3.2,89.37,78,97,PASS,,77,23.3,82.5
50kwa,475,500,0.1,cold,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,12,27,PASS,,11,23.4,82.8
50kwa,475,500,0.1,room,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,47,64,PASS,,46,23.4,82.8
50kwa,475,500,0.1,hot,PAR,PFM,5000,830,0.608,58.6,6.3,93.97,79,97,PASS,,78,23.4,82.8
50kwa,475,500,0.25,cold,PAR,PFM,12500,830,0.607,60.1,15.8,96.83,15,28,PASS,,13,24,85.1
50kwa,475,500,0.25,room,PAR,PFM,12500,830,0.607,60.1,15.8,96.82,50,65,PASS,,48,24,85.1
50kwa,475,500,0.25,hot,PAR,PFM,12500,830,0.607,60.1,15.8,96.82,82,98,PASS,,80,24,85.1
50kwa,475,500,0.5,cold,PAR,PFM,25000,830,0.601,65.4,31.6,97.6,21,30,PASS,,16,25.9,92.6
50kwa,475,500,0.5,room,PAR,PFM,25000,830,0.601,65.4,31.6,97.59,56,67,PASS,,51,25.9,92.6
50kwa,475,500,0.5,hot,PAR,PFM,25000,830,0.601,65.4,31.6,97.59,88,101,PASS,,83,25.9,92.6
50kwa,475,500,0.75,cold,PAR,PFM,37500,830,0.591,73.5,47.5,97.69,27,35,PASS,,21,28.6,104
50kwa,475,500,0.75,room,PAR,PFM,37500,830,0.591,73.5,47.5,97.68,63,72,PASS,,56,28.6,104
50kwa,475,500,0.75,hot,PAR,PFM,37500,830,0.591,73.5,47.5,97.67,96,106,PASS,,88,28.6,104
50kwa,475,500,1,cold,PAR,PFM,50000,830,0.575,83.8,63.3,97.65,35,38,PASS,,26,26.6,99.5
50kwa,475,500,1,room,PAR,PFM,50000,830,0.575,83.8,63.3,97.64,71,76,PASS,,61,26.6,99.5
50kwa,475,500,1,hot,PAR,PFM,50000,830,0.575,83.8,63.3,97.62,104,111,PASS,,93,26.6,99.5
50kwa,475,500,0,cold,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,500,0,room,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,500,0,hot,SER,IDLE,0,725,,0,0,,,,PASS,standby
50kwa,475,500,0.05,cold,SER,PSM,2500,725,1.45,13.5,3.2,92.29,11,25,PASS,,11,12.7,21.6
50kwa,475,500,0.05,room,SER,PSM,2500,725,1.45,13.5,3.2,92.29,46,60,PASS,,46,12.7,21.6
50kwa,475,500,0.05,hot,SER,PSM,2500,725,1.45,13.5,3.2,92.29,78,92,PASS,,78,12.7,21.6
50kwa,475,500,0.1,cold,SER,PSM,5000,725,1.45,16.7,6.3,95.18,12,25,PASS,,12,15.7,26.7
50kwa,475,500,0.1,room,SER,PSM,5000,725,1.45,16.7,6.3,95.18,47,61,PASS,,47,15.7,26.7
50kwa,475,500,0.1,hot,SER,PSM,5000,725,1.45,16.7,6.3,95.18,79,93,PASS,,79,15.7,26.7
50kwa,475,500,0.25,cold,SER,PSM,12500,725,1.45,30.9,15.8,96.64,14,27,PASS,,16,29.1,49.4
50kwa,475,500,0.25,room,SER,PSM,12500,725,1.45,30.9,15.8,96.63,49,62,PASS,,51,29.1,49.4
50kwa,475,500,0.25,hot,SER,PSM,12500,725,1.45,30.9,15.8,96.63,81,95,PASS,,83,29.1,49.4
50kwa,475,500,0.5,cold,SER,PSM,25000,725,1.45,58,31.6,96.62,19,40,PASS,,26,54.7,92.8
50kwa,475,500,0.5,room,SER,PSM,25000,725,1.45,58,31.6,96.62,54,77,PASS,,61,54.7,92.8
50kwa,475,500,0.5,hot,SER,PSM,25000,725,1.45,58,31.6,96.61,86,110,PASS,,93,54.7,92.8
50kwa,475,500,0.75,cold,SER,PSM,37500,725,1.45,85.9,47.5,96.22,24,63,PASS,,40,81,137.5
50kwa,475,500,0.75,room,SER,PSM,37500,725,1.45,85.9,47.5,96.21,60,101,PASS,,75,81,137.5
50kwa,475,500,0.75,hot,SER,PSM,37500,725,1.45,85.9,47.5,96.21,92,137,PASS,,107,81,137.5
50kwa,475,500,1,cold,SER,PSM,50000,725,1.45,114,63.3,95.74,31,94,PASS,,56,107.5,182.5
50kwa,475,500,1,room,SER,PSM,50000,725,1.45,114,63.3,95.72,67,136,PASS,,91,107.5,182.5
50kwa,475,500,1,hot,SER,PSM,50000,725,1.45,92,50.9,96.1,94,144,PASS,thermal derate to 80% ,110,86.7,147.2
50kwa,475,750,0,cold,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,475,750,0,room,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,475,750,0,hot,SER,IDLE,0,789,,0,0,,,,PASS,standby
50kwa,475,750,0.05,cold,SER,PFM,2500,789,1.119,24.1,3.2,93.88,11,18,PASS,,11,16.8,34
50kwa,475,750,0.05,room,SER,PFM,2500,789,1.119,24.1,3.2,93.88,46,53,PASS,,46,16.8,34
50kwa,475,750,0.05,hot,SER,PFM,2500,789,1.119,24.1,3.2,93.88,78,86,PASS,,78,16.8,34
50kwa,475,750,0.1,cold,SER,PFM,5000,789,1.119,24.9,6.3,96.32,12,18,PASS,,11,17.5,35.3
50kwa,475,750,0.1,room,SER,PFM,5000,789,1.119,24.9,6.3,96.32,47,54,PASS,,46,17.5,35.3
50kwa,475,750,0.1,hot,SER,PFM,5000,789,1.119,24.9,6.3,96.31,79,86,PASS,,78,17.5,35.3
50kwa,475,750,0.25,cold,SER,PFM,12500,789,1.118,30.4,15.8,97.61,15,21,PASS,,14,21.2,43
50kwa,475,750,0.25,room,SER,PFM,12500,789,1.118,30.4,15.8,97.6,50,56,PASS,,49,21.2,43
50kwa,475,750,0.25,hot,SER,PFM,12500,789,1.118,30.4,15.8,97.6,82,88,PASS,,81,21.2,43
50kwa,475,750,0.5,cold,SER,PFM,25000,789,1.117,44.7,31.6,97.78,20,25,PASS,,19,26.9,54.5
50kwa,475,750,0.5,room,SER,PFM,25000,789,1.117,44.7,31.6,97.77,55,61,PASS,,54,26.9,54.5
50kwa,475,750,0.5,hot,SER,PFM,25000,789,1.117,44.7,31.6,97.77,87,94,PASS,,86,26.9,54.5
50kwa,475,750,0.75,cold,SER,PFM,37500,789,1.115,61.5,47.5,97.65,26,31,PASS,,26,30.1,61
50kwa,475,750,0.75,room,SER,PFM,37500,789,1.115,61.5,47.5,97.64,61,68,PASS,,61,30.1,61
50kwa,475,750,0.75,hot,SER,PFM,37500,789,1.115,61.5,47.5,97.63,94,101,PASS,,93,30.1,61
50kwa,475,750,1,cold,SER,PFM,50000,789,1.112,79.3,63.3,97.42,33,39,PASS,,35,33.9,69
50kwa,475,750,1,room,SER,PFM,50000,789,1.112,79.3,63.3,97.4,69,77,PASS,,70,33.9,69
50kwa,475,750,1,hot,SER,PFM,50000,789,1.112,79.3,63.3,97.39,102,112,PASS,,102,33.9,69
50kwa,475,1000,0,cold,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,1000,0,room,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,1000,0,hot,SER,IDLE,0,830,,0,0,,,,PASS,standby
50kwa,475,1000,0.05,cold,SER,PFM,2500,830,0.609,58.4,3.2,89.45,11,27,PASS,,10,23.3,82.5
50kwa,475,1000,0.05,room,SER,PFM,2500,830,0.609,58.4,3.2,89.45,46,64,PASS,,45,23.3,82.5
50kwa,475,1000,0.05,hot,SER,PFM,2500,830,0.609,58.4,3.2,89.45,78,97,PASS,,77,23.3,82.5
50kwa,475,1000,0.1,cold,SER,PFM,5000,830,0.608,58.6,6.3,94.06,12,27,PASS,,11,23.4,82.8
50kwa,475,1000,0.1,room,SER,PFM,5000,830,0.608,58.6,6.3,94.06,47,64,PASS,,46,23.4,82.8
50kwa,475,1000,0.1,hot,SER,PFM,5000,830,0.608,58.6,6.3,94.06,79,97,PASS,,78,23.4,82.8
50kwa,475,1000,0.25,cold,SER,PFM,12500,830,0.607,60.1,15.8,96.93,15,28,PASS,,13,24,85.1
50kwa,475,1000,0.25,room,SER,PFM,12500,830,0.607,60.1,15.8,96.92,50,65,PASS,,48,24,85.1
50kwa,475,1000,0.25,hot,SER,PFM,12500,830,0.607,60.1,15.8,96.92,82,98,PASS,,80,24,85.1
50kwa,475,1000,0.5,cold,SER,PFM,25000,830,0.601,65.4,31.6,97.7,21,30,PASS,,16,25.9,92.6
50kwa,475,1000,0.5,room,SER,PFM,25000,830,0.601,65.4,31.6,97.69,56,67,PASS,,51,25.9,92.6
50kwa,475,1000,0.5,hot,SER,PFM,25000,830,0.601,65.4,31.6,97.69,88,101,PASS,,83,25.9,92.6
50kwa,475,1000,0.75,cold,SER,PFM,37500,830,0.591,73.5,47.5,97.79,27,35,PASS,,21,28.6,104
50kwa,475,1000,0.75,room,SER,PFM,37500,830,0.591,73.5,47.5,97.78,63,72,PASS,,56,28.6,104
50kwa,475,1000,0.75,hot,SER,PFM,37500,830,0.591,73.5,47.5,97.77,96,106,PASS,,88,28.6,104
50kwa,475,1000,1,cold,SER,PFM,50000,830,0.575,83.8,63.3,97.75,35,38,PASS,,26,26.6,99.5
50kwa,475,1000,1,room,SER,PFM,50000,830,0.575,83.8,63.3,97.74,71,76,PASS,,61,26.6,99.5
50kwa,475,1000,1,hot,SER,PFM,50000,830,0.575,83.8,63.3,97.72,104,111,PASS,,93,26.6,99.5
