# E60 cycle-by-cycle Vienna (calculations/pfc/vienna-switched.mjs): ideal devices, catalog 26µ L(i), stiff grid; E65 D1 excitation (ripple rms, iGSE Kool Mµ 26, switch-end peak)
sku,case,VLL,bus_V,lot_AL,Pout_W,Irms_A,I1pk_A,Ipk_A,ripple_half_A,L_at_pk_uH,Isw_rms_A,Id_avg_A,Id_rms_A,Id_pk_A,THD40_pct,track_err,overmod_pct,vbus_min,vbus_max,mid_dev_V,band150_pk_A,lisn_basis_150_pk_A,Ihf_rms_A,dBpp_max_mT,Pfe_igse_W,vMN_pk_V,vSwN_pk_V,note
30kw,330-full-bus830-lot92,330,830,0.92,30000,55,77.3,94.3,17.1,59,37.8,12.5,28.2,94.1,0.14,0.118,0,828,829,2.7,0.889,0.964,6.3,89.6,3.42,177,516,"worst ripple + softest lot (F.01 basis)"
30kw,330-full-bus800-nom,330,800,1,30000,54.9,77.2,92.3,15,65.6,37,13,28.7,92.2,0.15,0.104,0,798,799,2.8,0.729,0.964,5.55,86.3,3.16,171,498,"design point (pack operating row)"
30kw,400-full-bus830-nom,400,830,1,30000,45.3,63.6,77,13.3,77.8,27.2,12.5,25.6,76.9,0.09,0.107,0,829,829,2.8,0.351,0.964,4.75,89.8,3.09,177,529,"E65 rated point (loss budget: 400 VAC, bank 400 V puts the bus at the 830 V cap)"
30kw,285-derated-bus650,285,650,0.92,25909,54.8,77.3,90.4,13.2,61.6,35.5,13.8,29.6,90.3,0.14,0.092,0,648,649,3,0.53,0.964,4.82,69.7,2.04,140,405,"low-line derate floor"
30kw,475-full-bus650,475,650,1,30000,38.3,53.5,67.2,13.7,87.2,8.1,15.5,26.5,66.6,15.75,0.165,74.2,663,672,3.1,0.301,0.964,6.13,48,0.56,142,441,"AS-IS policy at high line: bus BELOW line-line peak 672 V"
30kw,475-full-busFloor,475,725,1,30000,37.9,53.5,60.4,6.9,94.5,13.7,14.3,25,60.3,0.08,0.06,0,724,725,3.1,0.524,0.964,2.17,53.1,1.04,157,474,"E60 line-tracking floor 1.08·√2·VLL"
30kw,500-full-bus650,500,650,1,30000,38.8,50.9,86.2,35.4,70.1,6,14.8,27,83.9,40.33,0.413,90.5,690,713,2.4,0.29,0.964,14.58,51.1,0.61,140,468,"F.07 edge, AS-IS: 707 V line peak"
30kw,500-full-busFloor,500,764,1,30000,36,50.9,57.9,7.1,97.4,13,13.6,23.8,57.9,0.11,0.064,0,762,763,3,0.539,0.964,2.24,56.1,1.15,163,500,"F.07 edge with the floor"
30kw,330-full-dip70-10ms-recovery,330,830,0.92,30000,55.9,82.2,96.6,14.4,57.6,36.9,11.7,27.4,96,5.26,0.127,0,699,829,4.2,0.633,0.964,4.86,89.6,2.68,246,516,"IEC 61000-4-11-class 30 % dip, 10 ms, recovery at the crest-worst corner"
30kw,330-full-jump20deg,330,830,0.92,30000,53.7,80.1,94.4,14.3,59,37,11.4,26.9,94.3,13.16,0.112,0,828,829,3.3,0.883,0.964,13.29,89.6,3.33,177,516,"20° phase jump at the crest (weak-grid switching event)"
30kw,330-full-dip50-5ms-recovery,330,830,0.92,30000,55.2,82.6,97,14.4,57.4,36.3,11.7,27.3,96.5,14.27,0.109,0,709,829,3.8,0.553,0.964,8.39,83.7,2.7,230,524,"50 % dip, 5 ms, recovery mid-slope"
40kw,330-full-bus830-lot92,330,830,0.92,40000,73.3,103.1,124.3,21.2,49.6,50.4,16.7,37.6,124,0.1,0.11,0,828,828,3,1.105,1.261,7.83,82.3,4.59,173,520,"worst ripple + softest lot (F.01 basis)"
40kw,330-full-bus800-nom,330,800,1,40000,73.2,103.1,121.8,18.7,55,49.3,17.3,38.3,121.6,0.12,0.097,0,798,798,3.1,0.907,1.261,6.91,79.3,4.24,167,501,"design point (pack operating row)"
40kw,400-full-bus830-nom,400,830,1,40000,60.3,84.9,101.6,16.7,64.2,36.2,16.7,34.1,101.5,0.08,0.102,0,828,829,3,0.446,1.261,5.99,82.3,4.14,172,532,"E65 rated point (loss budget: 400 VAC, bank 400 V puts the bus at the 830 V cap)"
40kw,285-derated-bus650,285,650,0.92,34545,73.2,103.1,119.5,16.3,51.4,47.3,18.4,39.5,119.4,0.1,0.085,0,647,648,3.3,0.661,1.261,6,64,2.74,136,408,"low-line derate floor"
40kw,475-full-bus650,475,650,1,40000,51.1,71.4,89.2,17.8,70.8,10.8,20.7,35.3,88.4,15.61,0.163,75.4,662,672,3.4,0.389,1.261,8.1,42.6,0.75,138,441,"AS-IS policy at high line: bus BELOW line-line peak 672 V"
40kw,475-full-busFloor,475,725,1,40000,50.6,71.4,80.1,8.7,76.1,18.3,19.1,33.4,80.1,0.12,0.058,0,724,724,3.5,0.671,1.261,2.8,48.2,1.4,152,475,"E60 line-tracking floor 1.08·√2·VLL"
40kw,500-full-bus650,500,650,1,40000,51.7,67.9,113.3,45.5,58.6,8.1,19.7,36,111.1,39.91,0.409,91.5,689,713,2.7,0.38,1.261,19.24,45.1,0.82,136,469,"F.07 edge, AS-IS: 707 V line peak"
40kw,500-full-busFloor,500,764,1,40000,48.1,67.8,76.8,8.9,78.2,17.4,18.1,31.7,76.8,0.08,0.062,0,762,762,3.3,0.692,1.261,2.89,51.2,1.55,158,501,"F.07 edge with the floor"
40kw,330-full-dip70-10ms-recovery,330,830,0.92,40000,74.6,109.7,126.7,17,48.7,48.8,15.8,36.8,126,5.13,0.125,0,686,828,4.6,0.79,1.261,5.49,82.3,3.48,255,520,"IEC 61000-4-11-class 30 % dip, 10 ms, recovery at the crest-worst corner"
40kw,330-full-jump20deg,330,830,0.92,40000,71.6,106.8,124.3,17.5,49.6,49.4,15.2,35.9,124.2,13.17,0.104,0,828,829,3.6,1.098,1.261,17.49,82.3,4.46,275,520,"20° phase jump at the crest (weak-grid switching event)"
40kw,330-full-dip50-5ms-recovery,330,830,0.92,40000,73.5,109.9,127.1,17.2,48.6,47.9,15.8,36.7,126.5,13.47,0.103,0,695,828,4.2,0.661,1.261,10.52,76.5,3.5,259,527,"50 % dip, 5 ms, recovery mid-slope"
50kw,330-full-bus830-lot92,330,830,0.92,50000,91.8,129,156.6,27.5,36.5,63.1,20.9,47.1,156.3,0.17,0.114,0,827,828,2.9,1.434,1.567,10.16,86.7,5.42,178,514,"worst ripple + softest lot (F.01 basis)"
50kw,330-full-bus800-nom,330,800,1,50000,91.7,129,153.3,24.3,40.5,61.7,21.7,47.9,153.1,0.15,0.101,0,797,798,3,1.177,1.567,8.96,83.5,5.01,172,496,"design point (pack operating row)"
50kw,400-full-bus830-nom,400,830,1,50000,75.5,106.2,127.6,21.4,48.2,45.4,20.9,42.7,127.5,0.09,0.104,0,828,828,2.9,0.563,1.567,7.64,87,4.89,178,528,"E65 rated point (loss budget: 400 VAC, bank 400 V puts the bus at the 830 V cap)"
50kw,285-derated-bus650,285,650,0.92,43182,91.6,129.1,150.3,21.2,38,59.3,23.1,49.4,150.1,0.15,0.089,0,647,647,3.1,0.855,1.567,7.78,67.4,3.23,141,403,"low-line derate floor"
50kw,475-full-bus650,475,650,1,50000,63.9,89.3,111.5,22.2,54.1,13.5,25.9,44.2,110.5,15.6,0.163,75,662,671,3.2,0.48,1.567,10.11,47,0.89,143,440,"AS-IS policy at high line: bus BELOW line-line peak 672 V"
50kw,475-full-busFloor,475,725,1,50000,63.3,89.3,100.3,11,58.7,22.8,23.9,41.7,100.3,0.12,0.058,0,723,724,3.3,0.84,1.567,3.48,51.9,1.65,158,473,"E60 line-tracking floor 1.08·√2·VLL"
50kw,500-full-bus650,500,650,1,50000,64.6,84.9,142.1,57.2,43.7,10.1,24.7,45,139.2,39.82,0.408,91.3,689,712,2.5,0.461,1.567,24,49.9,0.97,141,467,"F.07 edge, AS-IS: 707 V line peak"
50kw,500-full-busFloor,500,764,1,50000,60.1,84.8,96.2,11.3,60.5,21.7,22.7,39.6,96.1,0.09,0.062,0,762,762,3.1,0.863,1.567,3.58,54.4,1.82,164,499,"F.07 edge with the floor"
50kw,330-full-dip70-10ms-recovery,330,830,0.92,50000,92.9,136.7,158.8,22.1,35.9,60.9,19.6,45.7,157.9,5.08,0.125,0,692,827,4.4,1.018,1.567,7.29,86.7,4.12,242,514,"IEC 61000-4-11-class 30 % dip, 10 ms, recovery at the crest-worst corner"
50kw,330-full-jump20deg,330,830,0.92,50000,89.6,133.7,156.6,22.8,36.5,61.8,19.1,44.9,156.4,13.17,0.108,0,827,828,3.4,1.426,1.567,22.05,87.3,5.28,275,514,"20° phase jump at the crest (weak-grid switching event)"
50kw,330-full-dip50-5ms-recovery,330,830,0.92,50000,91.6,137.1,159.3,22.2,35.8,59.7,19.6,45.7,158.6,13.78,0.105,0,703,827,4,0.87,1.567,13.43,80.8,4.15,251,522,"50 % dip, 5 ms, recovery mid-slope"
