# dpt-llc 30kw — ngspice-46, decks in spice/generated/dpt-llc-30kw-*.cir.
# kind=final is the RECOMMENDED network (LLC: Rg_off 0 + cs; PFC: exactly what cells.tsx draws); kind=sweep/sensitivity/
# control/drawn are informative and NOT gated. ONE die at the PER-POSITION current (see dpt-run.mjs current convention).
# Eoff_chan = CHANNEL dissipation: drain-node integral minus the device's datasheet Eoss at the settled voltage;
# the cs snubber sits at the package pins and bypasses the sense, and its charge is recovered at the ZVS turn-on.
# Eon_hard = the energy paid per transition IF ZVS does not complete. t_dead_req = n_die,leg*(Qoss(V)+cs*V)/I_toff.
# fingerprint: 30kw:FB n2/Lr5.6u/Cr7x33n/Lm56u/Coss580p | cs=330p | RgOn=4.7 RgOff=0 | Lloop=5nH | Voff=-3V | model=sic-1200-c3m.lib#07a229f69dac
# PASS = Vds_pk <= 85 % of 1200 V on REPETITIVE corners (E81: 85 % at the 5 nH design loop), <= 90 % on the +6 %-bus row
#   (880 V is above the 860 V F.03 trip, so the bridge sees it only for the F.03 kill time), AND vgs in [-8,19] V AND vgs_fw_pk <= 1.4 V (hot MIN Vgs(th) of the 1200 V class; the pre-E81 2.5 V line was the TYPICAL 25 C threshold)
case,kind,V,I_A,Cs_pF,Rg_off,Lloop_nH,Eoff_chan_uJ,koff_nJ_VA,Eon_hard_uJ,Vds_pk_V,Vds_pk_pct,dvdt_Vns,vgs_fw_pk_V,vgs_min_V,t_dead_req_ns,PASS,note
cs0-SER250-PFM,sweep,650,90.5,0,0,5,437.1,7.43,722,860.9,71.7,100.9,-2.53,-5.29,105,PASS,"SER 250 V bank, PFM above resonance — the current-critical corner (both legs turn off at Ifet_toff)"
cs0-PS150-lead,sweep,725,100.8,0,0,5,694.8,9.51,933,997,83.1,133.2,-2.53,-5.61,105,PASS,"PS150-Imax LEADING leg at 475 VAC (bus floor 1.08*sqrt2*475 = 725 V) — PSM, the leading leg turns off at the tank peak"
cs0-PAR500-full,sweep,830,43.6,0,0,5,170.7,4.72,709.7,885.6,73.8,75.5,-2.53,-4.3,105,PASS,"PAR 500 V bank at the 830 V bus cap — the worst VOLTAGE corner, PFM"
cs0-PAR500-pk,sweep,830,73,0,0,5,510.1,8.42,1001.4,1039.3,86.6,106.4,-2.53,-5.04,105,FAIL,"same corner at the tank PEAK current — the conservative bound if the modulator ever phase-shifts here"
cs150-SER250-PFM,sweep,650,90.5,150,0,5,255.9,4.35,818.6,852.3,71,88.2,-2.53,-5.21,135,PASS,"SER 250 V bank, PFM above resonance — the current-critical corner (both legs turn off at Ifet_toff)"
cs150-PS150-lead,sweep,725,100.8,150,0,5,616.6,8.44,1063.6,991.3,82.6,116.5,-2.53,-5.58,135,PASS,"PS150-Imax LEADING leg at 475 VAC (bus floor 1.08*sqrt2*475 = 725 V) — PSM, the leading leg turns off at the tank peak"
cs150-PAR500-full,sweep,830,43.6,150,0,5,101.6,2.81,808.5,844.9,70.4,94.7,-2.54,-3.99,135,PASS,"PAR 500 V bank at the 830 V bus cap — the worst VOLTAGE corner, PFM"
cs150-PAR500-pk,sweep,830,73,150,0,5,269.6,4.45,1123.3,986.6,82.2,72.6,-2.53,-4.98,135,PASS,"same corner at the tank PEAK current — the conservative bound if the modulator ever phase-shifts here"
final-cs330-SER250-PFM,final,650,90.5,330,0,5,184.8,3.14,812.5,779.2,64.9,52.6,-2.53,-5.14,172,PASS,"SER 250 V bank, PFM above resonance — the current-critical corner (both legs turn off at Ifet_toff)"
final-cs330-PS150-lead,final,725,100.8,330,0,5,247.5,3.39,1060.2,875.6,73,66.3,-2.53,-5.19,172,PASS,"PS150-Imax LEADING leg at 475 VAC (bus floor 1.08*sqrt2*475 = 725 V) — PSM, the leading leg turns off at the tank peak"
final-cs330-PAR500-full,final,830,43.6,330,0,5,108.2,2.99,904.9,963,80.3,128.6,-2.54,-4.38,172,PASS,"PAR 500 V bank at the 830 V bus cap — the worst VOLTAGE corner, PFM"
bound-PAR500-pk,bound,830,73,330,0,5,246.2,4.06,1222.8,944.4,78.7,106.6,-2.53,-4.84,172,PASS,"same corner at the tank PEAK current — the conservative bound if the modulator ever phase-shifts here"
final-cs470-SER250-PFM,final-cs470,650,90.5,470,0,5,154.2,2.62,838.1,806.4,67.2,69,-2.53,-4.65,200,PASS,"SER 250 V bank, PFM above resonance — the current-critical corner (both legs turn off at Ifet_toff)"
final-cs470-PS150-lead,final-cs470,725,100.8,470,0,5,268.4,3.67,1140.1,882.5,73.5,69.6,-2.53,-5.24,200,PASS,"PS150-Imax LEADING leg at 475 VAC (bus floor 1.08*sqrt2*475 = 725 V) — PSM, the leading leg turns off at the tank peak"
final-cs470-PAR500-full,final-cs470,830,43.6,470,0,5,73.9,2.04,991.2,1045,87.1,114.7,-2.54,-5.14,200,FAIL,"PAR 500 V bank at the 830 V bus cap — the worst VOLTAGE corner, PFM"
bound-PAR500-pk,bound,830,73,470,0,5,136.5,2.25,1313.7,992.6,82.7,82.1,-2.53,-4.66,200,PASS,"same corner at the tank PEAK current — the conservative bound if the modulator ever phase-shifts here"
final-cs1000-SER250-PFM,final-cs1000,650,90.5,1000,0,5,129.6,2.2,1003.8,877.4,73.1,115.3,-2.53,-5.17,308,PASS,"SER 250 V bank, PFM above resonance — the current-critical corner (both legs turn off at Ifet_toff)"
final-cs1000-PS150-lead,final-cs1000,725,100.8,1000,0,5,167.3,2.29,1462.6,950.4,79.2,124.8,-2.53,-5.15,308,PASS,"PS150-Imax LEADING leg at 475 VAC (bus floor 1.08*sqrt2*475 = 725 V) — PSM, the leading leg turns off at the tank peak"
final-cs1000-PAR500-full,final-cs1000,830,43.6,1000,0,5,86.3,2.39,1339.1,1007.3,83.9,131.6,-2.54,-4.66,308,PASS,"PAR 500 V bank at the 830 V bus cap — the worst VOLTAGE corner, PFM"
bound-PAR500-pk,bound,830,73,1000,0,5,133.5,2.2,1635.7,931.4,77.6,140.8,-2.53,-3.86,308,PASS,"same corner at the tank PEAK current — the conservative bound if the modulator ever phase-shifts here"
drawn-PAR500-full,drawn,830,43.6,330,0,5,108.2,2.99,904.9,963,80.3,128.6,-2.54,-4.38,172,PASS,"cells.tsx R{id}OFF = 0 Ω"
sensL10-SER250-PFM,sensitivity,650,90.5,330,0,10,310,5.27,713.2,952.2,79.4,107.8,-2.53,-5.96,172,PASS,"the same corner at 10 nH — the cost of missing the E81 5 nH layout rule"
sensL10-PS150-lead,sensitivity,725,100.8,330,0,10,518.5,7.09,950.7,1023.6,85.3,114.4,-2.53,-6.21,172,FAIL,"the same corner at 10 nH — the cost of missing the E81 5 nH layout rule"
sensL10-PAR500-full,sensitivity,830,43.6,330,0,10,97.8,2.7,891.1,935.6,78,123.6,-2.53,-3.99,172,PASS,"the same corner at 10 nH — the cost of missing the E81 5 nH layout rule"
sensL10-PAR500-pk,sensitivity,830,73,330,0,10,185.9,3.07,1139.7,924.7,77.1,83.6,-2.53,-5.44,172,PASS,"the same corner at 10 nH — the cost of missing the E81 5 nH layout rule"
control-lowVth-fw,control,650,90.5,330,0,5,270.5,4.6,940.2,882.5,73.5,99.6,-2.65,-5.17,172,PASS,"freewheel die at the datasheet MIN Vgs(th), hot"
final-cs470-PAR500-vhi,final-cs470,880,43.6,470,0,5,86.1,2.24,1203.8,1071.2,89.3,118.5,-2.54,-4.87,200,PASS,"+6 % bus = 880 V, ABOVE the 860 V F.03 trip — a kill-time excursion, 90 % limit"
final-cs1000-PAR500-vhi,final-cs1000,880,43.6,1000,0,5,84.2,2.19,1597.8,1062.2,88.5,128.7,-2.54,-4.68,308,PASS,"+6 % bus = 880 V, ABOVE the 860 V F.03 trip — a kill-time excursion, 90 % limit"
final-PAR500-vhi,final,880,43.6,330,0,5,118.1,3.08,1072,969.3,80.8,132.8,-2.54,-3.89,172,PASS,"+6 % bus = 880 V, ABOVE the 860 V F.03 trip — a kill-time excursion, 90 % limit"
